Program Version,EnergyPlus, Version 23.2.0-7636e6b3e9, YMD=2024.04.10 11:29
! <Version>, Version ID
 Version, 23.2
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  4, 15
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations, Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 15, 5, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation, Do HVAC Sizing Simulation
 Simulation Control, Yes, Yes, Yes, No, Yes, No
! <Performance Precision Tradeoffs>, Use Coil Direct Simulation, Zone Radiant Exchange Algorithm, Override Mode, Number of Timestep In Hour, Force Euler Method, Minimum Number of Warmup Days, Force Suppress All Begin Environment Resets, Minimum System Timestep, MaxZoneTempDiff, MaxAllowedDelTemp
 Performance Precision Tradeoffs, No, ScriptF, Normal, 4, No, 1, No, 15.0, 0.300, 2.0000E-003
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Zone Cooling Setpoint Not Met Time
 Output Reporting Tolerances, 0.556, 0.556, 
! <Site:GroundTemperature:BuildingSurface>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:BuildingSurface,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00
! <Site:GroundTemperature:FCfactorMethod>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:FCfactorMethod,   7.10,   3.00,  -1.00,   0.80,  -0.20,   4.80,   6.10,  13.70,  22.20,  22.70,  21.70,  18.50
! <Site:GroundTemperature:Shallow>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Shallow,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00
! <Site:GroundTemperature:Deep>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Deep,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00
! <Site:GroundReflectance>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,Tampa International Ap FL USA TMY3 WMO#=722110,27.97,-82.53,-5.00,6.00,101253,1.2035
! <Site Water Mains Temperature Information>,Calculation Method{},Water Mains Temperature Schedule Name{},Annual Average Outdoor Air Temperature{C},Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC},Fixed Default Water Mains Temperature{C}
Site Water Mains Temperature Information,Correlation,NA,9.95,23.70,NA
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,OfficeLarge,0.000,City,4.00000E-002,0.20000,MinimalShadowing,15,6
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,TARP
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Algorithm {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}, Space Heat Balance Sizing, Space Heat Balance Simulation
 Zone Air Solution Algorithm, ThirdOrderBackwardDifference, No, No
! <Zone Air Carbon Dioxide Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Generic Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Zone Air Mass Flow Balance Simulation>, Enforce Mass Balance, Adjust Zone Mixing and Return {AdjustMixingOnly | AdjustReturnOnly | AdjustMixingThenReturn | AdjustReturnThenMixing | None}, Adjust Zone Infiltration {AddInfiltration | AdjustInfiltration | None}, Infiltration Zones {MixingSourceZonesOnly | AllZones}
 Zone Air Mass Flow Balance Simulation, No,N/A,N/A,N/A
! <HVACSystemRootFindingAlgorithm>, Value {RegulaFalsi | Bisection | BisectionThenRegulaFalsi | RegulaFalsiThenBisection}
 HVACSystemRootFindingAlgorithm, RegulaFalsi
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.330,460.000,6.500000E-003
! <Surface Geometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,0,0
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,23,221,36
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, BASEMENT,0.0,0.00,0.00,0.00,44.59,24.37,-1.22,1,1,1,16.08,73.11,0.00,48.74,-2.44,0.00,2.44,6779.02,TARP,TARP,2779.43,0.00,0.00,0.00,9,0,0,Yes
 Zone Information, CORE_BOTTOM,0.0,0.00,0.00,0.00,37.01,24.37,1.37,1,1,1,5.49,68.53,4.57,44.17,0.00,2.74,2.74,6849.35,TARP,TARP,2496.12,0.00,0.00,0.00,7,0,0,Yes
 Zone Information, CORE_MID,0.0,0.00,0.00,0.00,37.01,24.37,18.14,1,10,1,5.49,68.53,4.57,44.17,16.77,19.51,2.74,6849.35,TARP,TARP,2496.12,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, CORE_TOP,0.0,0.00,0.00,0.00,37.01,24.37,34.91,1,1,1,5.49,68.53,4.57,44.17,33.54,36.28,2.74,6849.35,TARP,TARP,2496.12,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, PERIMETER_BOT_ZN_3,0.0,0.00,0.00,0.00,36.55,46.54,1.37,1,1,1,0.00,73.11,44.17,48.74,0.00,2.74,2.74,860.00,TARP,TARP,313.41,200.61,76.91,115.90,8,9,0,Yes
 Zone Information, PERIMETER_BOT_ZN_2,0.0,0.00,0.00,0.00,70.95,24.37,1.37,1,1,1,68.53,73.11,0.00,48.74,0.00,2.74,2.74,554.22,TARP,TARP,201.98,133.74,52.57,77.26,6,5,0,Yes
 Zone Information, PERIMETER_BOT_ZN_1,0.0,0.00,0.00,0.00,36.55,2.20,1.37,1,1,1,0.00,73.11,0.00,4.57,0.00,2.74,2.74,860.02,TARP,TARP,313.42,200.61,76.91,115.90,8,9,0,Yes
 Zone Information, PERIMETER_BOT_ZN_4,0.0,0.00,0.00,0.00,2.16,24.37,1.37,1,1,1,0.00,4.57,0.00,48.74,0.00,2.74,2.74,554.22,TARP,TARP,201.98,133.74,52.57,77.26,6,5,0,Yes
 Zone Information, PERIMETER_MID_ZN_3,0.0,0.00,0.00,0.00,36.55,46.54,18.14,1,10,1,0.00,73.11,44.17,48.74,16.77,19.51,2.74,860.00,TARP,TARP,313.41,200.61,84.71,115.90,7,1,0,Yes
 Zone Information, PERIMETER_MID_ZN_2,0.0,0.00,0.00,0.00,70.95,24.37,18.14,1,10,1,68.53,73.11,0.00,48.74,16.77,19.51,2.74,554.22,TARP,TARP,201.98,133.74,56.47,77.26,6,1,0,Yes
 Zone Information, PERIMETER_MID_ZN_1,0.0,0.00,0.00,0.00,36.55,2.20,18.14,1,10,1,0.00,73.11,0.00,4.57,16.77,19.51,2.74,860.02,TARP,TARP,313.42,200.61,84.71,115.90,7,1,0,Yes
 Zone Information, PERIMETER_MID_ZN_4,0.0,0.00,0.00,0.00,2.16,24.37,18.14,1,10,1,0.00,4.57,0.00,48.74,16.77,19.51,2.74,554.22,TARP,TARP,201.98,133.74,56.47,77.26,6,1,0,Yes
 Zone Information, PERIMETER_TOP_ZN_3,0.0,0.00,0.00,0.00,36.55,46.54,34.91,1,1,1,0.00,73.11,44.17,48.74,33.54,36.28,2.74,860.00,TARP,TARP,313.41,200.61,84.71,115.90,7,1,0,Yes
 Zone Information, PERIMETER_TOP_ZN_2,0.0,0.00,0.00,0.00,70.95,24.37,34.91,1,1,1,68.53,73.11,0.00,48.74,33.54,36.28,2.74,554.22,TARP,TARP,201.98,133.74,56.47,77.26,6,1,0,Yes
 Zone Information, PERIMETER_TOP_ZN_1,0.0,0.00,0.00,0.00,36.55,2.20,34.91,1,1,1,0.00,73.11,0.00,4.57,33.54,36.28,2.74,860.02,TARP,TARP,313.42,200.61,84.71,115.90,7,1,0,Yes
 Zone Information, PERIMETER_TOP_ZN_4,0.0,0.00,0.00,0.00,2.16,24.37,34.91,1,1,1,0.00,4.57,0.00,48.74,33.54,36.28,2.74,554.22,TARP,TARP,201.98,133.74,56.47,77.26,6,1,0,Yes
 Zone Information, GROUNDFLOOR_PLENUM,0.0,0.00,0.00,0.00,36.55,24.37,3.35,1,1,1,0.00,73.11,0.00,48.74,2.74,3.96,1.22,4344.14,TARP,TARP,3563.11,297.11,297.11,0.00,11,0,0,No
 Zone Information, MIDFLOOR_PLENUM,0.0,0.00,0.00,0.00,36.55,24.37,20.12,1,10,1,0.00,73.11,0.00,48.74,19.51,20.73,1.22,4344.14,TARP,TARP,3563.11,297.11,297.11,0.00,11,0,0,No
 Zone Information, TOPFLOOR_PLENUM,0.0,0.00,0.00,0.00,36.55,24.37,36.89,1,1,1,0.00,73.11,0.00,48.74,36.28,37.50,1.22,4344.14,TARP,TARP,3563.11,297.11,297.11,0.00,11,0,0,No
 Zone Information, DATACENTER_BOT_ZN_6,0.0,5.49,44.17,0.00,5.03,24.37,1.37,1,1,1,4.57,5.49,4.57,44.17,0.00,2.74,2.74,99.34,TARP,TARP,36.20,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, DATACENTER_MID_ZN_6,0.0,4.57,4.57,16.77,5.03,24.37,18.14,1,10,1,4.57,5.49,4.57,44.17,16.77,19.51,2.74,99.34,TARP,TARP,36.20,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, DATACENTER_TOP_ZN_6,0.0,4.57,4.57,33.54,5.03,24.37,34.91,1,1,1,4.57,5.49,4.57,44.17,33.54,36.28,2.74,99.34,TARP,TARP,36.20,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, DATACENTER_BASEMENT_ZN_6,0.0,16.08,0.00,-2.44,8.04,24.37,-1.22,1,1,1,0.00,16.08,0.00,48.74,-2.44,0.00,2.44,1911.37,TARP,TARP,783.68,0.00,0.00,0.00,10,0,0,Yes
! <Zone Internal Gains Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains Nominal, BASEMENT,2779.43,149.6,18.579,5.382E-002,6.889,4.842,0.000,0.000,0.000,0.000,11.731,No
 Zone Internal Gains Nominal, CORE_BOTTOM,2496.12,134.4,18.579,5.382E-002,6.889,8.070,0.000,0.000,0.000,0.000,14.959,No
 Zone Internal Gains Nominal, CORE_MID,2496.12,134.4,18.579,5.382E-002,6.889,8.070,0.000,0.000,0.000,0.000,14.959,No
 Zone Internal Gains Nominal, CORE_TOP,2496.12,134.4,18.579,5.382E-002,6.889,8.070,0.000,0.000,0.000,0.000,14.959,No
 Zone Internal Gains Nominal, PERIMETER_BOT_ZN_3,313.41,16.9,18.579,5.382E-002,6.889,8.070,0.000,0.000,0.000,0.000,14.959,No
 Zone Internal Gains Nominal, PERIMETER_BOT_ZN_2,201.98,10.9,18.579,5.382E-002,6.889,8.070,0.000,0.000,0.000,0.000,14.959,No
 Zone Internal Gains Nominal, PERIMETER_BOT_ZN_1,313.42,16.9,18.579,5.382E-002,6.889,8.070,0.000,0.000,0.000,0.000,14.959,No
 Zone Internal Gains Nominal, PERIMETER_BOT_ZN_4,201.98,10.9,18.579,5.382E-002,6.889,8.070,0.000,0.000,0.000,0.000,14.959,No
 Zone Internal Gains Nominal, PERIMETER_MID_ZN_3,313.41,16.9,18.579,5.382E-002,6.889,8.070,0.000,0.000,0.000,0.000,14.959,No
 Zone Internal Gains Nominal, PERIMETER_MID_ZN_2,201.98,10.9,18.579,5.382E-002,6.889,8.070,0.000,0.000,0.000,0.000,14.959,No
 Zone Internal Gains Nominal, PERIMETER_MID_ZN_1,313.42,16.9,18.579,5.382E-002,6.889,8.070,0.000,0.000,0.000,0.000,14.959,No
 Zone Internal Gains Nominal, PERIMETER_MID_ZN_4,201.98,10.9,18.579,5.382E-002,6.889,8.070,0.000,0.000,0.000,0.000,14.959,No
 Zone Internal Gains Nominal, PERIMETER_TOP_ZN_3,313.41,16.9,18.579,5.382E-002,6.889,8.070,0.000,0.000,0.000,0.000,14.959,No
 Zone Internal Gains Nominal, PERIMETER_TOP_ZN_2,201.98,10.9,18.579,5.382E-002,6.889,8.070,0.000,0.000,0.000,0.000,14.959,No
 Zone Internal Gains Nominal, PERIMETER_TOP_ZN_1,313.42,16.9,18.579,5.382E-002,6.889,8.070,0.000,0.000,0.000,0.000,14.959,No
 Zone Internal Gains Nominal, PERIMETER_TOP_ZN_4,201.98,10.9,18.579,5.382E-002,6.889,8.070,0.000,0.000,0.000,0.000,14.959,No
 Zone Internal Gains Nominal, GROUNDFLOOR_PLENUM,3563.11,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, MIDFLOOR_PLENUM,3563.11,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, TOPFLOOR_PLENUM,3563.11,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, DATACENTER_BOT_ZN_6,36.20,0.0,N/A,0.000,6.889,215.299,0.000,0.000,0.000,0.000,222.188,No
 Zone Internal Gains Nominal, DATACENTER_MID_ZN_6,36.20,0.0,N/A,0.000,6.889,215.299,0.000,0.000,0.000,0.000,222.188,No
 Zone Internal Gains Nominal, DATACENTER_TOP_ZN_6,36.20,0.0,N/A,0.000,6.889,215.299,0.000,0.000,0.000,0.000,222.188,No
 Zone Internal Gains Nominal, DATACENTER_BASEMENT_ZN_6,783.68,0.0,N/A,0.000,6.889,484.423,0.000,0.000,0.000,0.000,491.312,No
! <People Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Nominal Minimum Number of People,Nominal Maximum Number of People,MRT Calculation Type,Work Efficiency, Clothing Insulation Calculation Method,Clothing Insulation Calculation Method Schedule,Clothing,Air Velocity,Fanger Calculation,Pierce Calculation,KSU Calculation,Cooling Effect Calculation,Ankle Draft Calculation
 People Internal Gains Nominal, BASEMENT,BLDG_OCC_SCH_WO_SB,BASEMENT,2779.43,149.6,149.6,5.382E-002,18.579,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,150,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, CORE_BOTTOM,BLDG_OCC_SCH_WO_SB,CORE_BOTTOM,2496.12,134.4,134.4,5.382E-002,18.579,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,134,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, CORE_MID,BLDG_OCC_SCH_WO_SB,CORE_MID,2496.12,134.4,134.4,5.382E-002,18.579,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,134,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, CORE_TOP,BLDG_OCC_SCH_WO_SB,CORE_TOP,2496.12,134.4,134.4,5.382E-002,18.579,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,134,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, PERIMETER_BOT_ZN_3,BLDG_OCC_SCH_WO_SB,PERIMETER_BOT_ZN_3,313.41,16.9,16.9,5.382E-002,18.579,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,17,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, PERIMETER_BOT_ZN_2,BLDG_OCC_SCH_WO_SB,PERIMETER_BOT_ZN_2,201.98,10.9,10.9,5.382E-002,18.579,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,11,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, PERIMETER_BOT_ZN_1,BLDG_OCC_SCH_WO_SB,PERIMETER_BOT_ZN_1,313.42,16.9,16.9,5.382E-002,18.579,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,17,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, PERIMETER_BOT_ZN_4,BLDG_OCC_SCH_WO_SB,PERIMETER_BOT_ZN_4,201.98,10.9,10.9,5.382E-002,18.579,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,11,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, PERIMETER_MID_ZN_3,BLDG_OCC_SCH_WO_SB,PERIMETER_MID_ZN_3,313.41,16.9,16.9,5.382E-002,18.579,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,17,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, PERIMETER_MID_ZN_2,BLDG_OCC_SCH_W_SB,PERIMETER_MID_ZN_2,201.98,10.9,10.9,5.382E-002,18.579,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,11,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, PERIMETER_MID_ZN_1,BLDG_OCC_SCH_WO_SB,PERIMETER_MID_ZN_1,313.42,16.9,16.9,5.382E-002,18.579,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,17,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, PERIMETER_MID_ZN_4,BLDG_OCC_SCH_WO_SB,PERIMETER_MID_ZN_4,201.98,10.9,10.9,5.382E-002,18.579,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,11,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, PERIMETER_TOP_ZN_3,BLDG_OCC_SCH_WO_SB,PERIMETER_TOP_ZN_3,313.41,16.9,16.9,5.382E-002,18.579,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,17,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, PERIMETER_TOP_ZN_2,BLDG_OCC_SCH_WO_SB,PERIMETER_TOP_ZN_2,201.98,10.9,10.9,5.382E-002,18.579,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,11,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, PERIMETER_TOP_ZN_1,BLDG_OCC_SCH_WO_SB,PERIMETER_TOP_ZN_1,313.42,16.9,16.9,5.382E-002,18.579,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,17,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, PERIMETER_TOP_ZN_4,BLDG_OCC_SCH_WO_SB,PERIMETER_TOP_ZN_4,201.98,10.9,10.9,5.382E-002,18.579,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,11,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
! <Lights Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use Category,Nominal Minimum Lighting Level {W},Nominal Maximum Lighting Level {W}
 Lights Internal Gains Nominal, BASEMENT_LIGHTS,BLDG_LIGHT_SCH,BASEMENT,2779.43,149.6,19147.199,6.889,127.988,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,19147.199
 Lights Internal Gains Nominal, CORE_BOTTOM_LIGHTS,BLDG_LIGHT_SCH,CORE_BOTTOM,2496.12,134.4,17195.531,6.889,127.988,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,17195.531
 Lights Internal Gains Nominal, CORE_MID_LIGHTS,BLDG_LIGHT_SCH,CORE_MID,2496.12,134.4,17195.531,6.889,127.988,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,17195.531
 Lights Internal Gains Nominal, CORE_TOP_LIGHTS,BLDG_LIGHT_SCH,CORE_TOP,2496.12,134.4,17195.531,6.889,127.988,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,17195.531
 Lights Internal Gains Nominal, PERIMETER_BOT_ZN_3_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_BOT_ZN_3,313.41,16.9,2159.071,6.889,127.988,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,2159.071
 Lights Internal Gains Nominal, PERIMETER_BOT_ZN_2_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_BOT_ZN_2,201.98,10.9,1391.387,6.889,127.988,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,1391.387
 Lights Internal Gains Nominal, PERIMETER_BOT_ZN_1_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_BOT_ZN_1,313.42,16.9,2159.118,6.889,127.988,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,2159.118
 Lights Internal Gains Nominal, PERIMETER_BOT_ZN_4_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_BOT_ZN_4,201.98,10.9,1391.387,6.889,127.988,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,1391.387
 Lights Internal Gains Nominal, PERIMETER_MID_ZN_3_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_MID_ZN_3,313.41,16.9,2159.071,6.889,127.988,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,2159.071
 Lights Internal Gains Nominal, PERIMETER_MID_ZN_2_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_MID_ZN_2,201.98,10.9,1391.387,6.889,127.988,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,1391.387
 Lights Internal Gains Nominal, PERIMETER_MID_ZN_1_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_MID_ZN_1,313.42,16.9,2159.118,6.889,127.988,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,2159.118
 Lights Internal Gains Nominal, PERIMETER_MID_ZN_4_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_MID_ZN_4,201.98,10.9,1391.387,6.889,127.988,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,1391.387
 Lights Internal Gains Nominal, PERIMETER_TOP_ZN_3_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_TOP_ZN_3,313.41,16.9,2159.071,6.889,127.988,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,2159.071
 Lights Internal Gains Nominal, PERIMETER_TOP_ZN_2_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_TOP_ZN_2,201.98,10.9,1391.387,6.889,127.988,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,1391.387
 Lights Internal Gains Nominal, PERIMETER_TOP_ZN_1_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_TOP_ZN_1,313.42,16.9,2159.118,6.889,127.988,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,2159.118
 Lights Internal Gains Nominal, PERIMETER_TOP_ZN_4_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_TOP_ZN_4,201.98,10.9,1391.387,6.889,127.988,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,1391.387
 Lights Internal Gains Nominal, DATACENTER_BASEMENT_LIGHTS,BLDG_LIGHT_SCH,DATACENTER_BASEMENT_ZN_6,783.68,0.0,5398.691,6.889,N/A,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,5398.691
 Lights Internal Gains Nominal, DATACENTER_BOT_LIGHTS,BLDG_LIGHT_SCH,DATACENTER_BOT_ZN_6,36.20,0.0,249.397,6.889,N/A,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,249.397
 Lights Internal Gains Nominal, DATACENTER_MID_LIGHTS,BLDG_LIGHT_SCH,DATACENTER_MID_ZN_6,36.20,0.0,249.397,6.889,N/A,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,249.397
 Lights Internal Gains Nominal, DATACENTER_TOP_LIGHTS,BLDG_LIGHT_SCH,DATACENTER_TOP_ZN_6,36.20,0.0,249.397,6.889,N/A,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,249.397
! <ElectricEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
 ElectricEquipment Internal Gains Nominal, BASEMENT_MISCPLUG_EQUIP,ALWAYS_ON,BASEMENT,2779.43,149.6,13457.544,4.842,89.956,0.000,0.500,0.000,0.500,MiscPlug,13457.544,13457.544
 ElectricEquipment Internal Gains Nominal, CORE_BOTTOM_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,CORE_BOTTOM,2496.12,134.4,20142.877,8.070,149.925,0.000,0.500,0.000,0.500,MiscPlug,0.000,20142.877
 ElectricEquipment Internal Gains Nominal, CORE_MID_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,CORE_MID,2496.12,134.4,20142.800,8.070,149.924,0.000,0.500,0.000,0.500,MiscPlug,0.000,20142.800
 ElectricEquipment Internal Gains Nominal, CORE_TOP_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,CORE_TOP,2496.12,134.4,20142.800,8.070,149.924,0.000,0.500,0.000,0.500,MiscPlug,0.000,20142.800
 ElectricEquipment Internal Gains Nominal, PERIMETER_BOT_ZN_3_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,PERIMETER_BOT_ZN_3,313.41,16.9,2529.242,8.070,149.931,0.000,0.500,0.000,0.500,MiscPlug,0.000,2529.242
 ElectricEquipment Internal Gains Nominal, PERIMETER_BOT_ZN_2_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,PERIMETER_BOT_ZN_2,201.98,10.9,1629.940,8.070,149.931,0.000,0.500,0.000,0.500,MiscPlug,0.000,1629.940
 ElectricEquipment Internal Gains Nominal, PERIMETER_BOT_ZN_1_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,PERIMETER_BOT_ZN_1,313.42,16.9,2529.281,8.070,149.930,0.000,0.500,0.000,0.500,MiscPlug,0.000,2529.281
 ElectricEquipment Internal Gains Nominal, PERIMETER_BOT_ZN_4_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,PERIMETER_BOT_ZN_4,201.98,10.9,1629.929,8.070,149.930,0.000,0.500,0.000,0.500,MiscPlug,0.000,1629.929
 ElectricEquipment Internal Gains Nominal, PERIMETER_MID_ZN_3_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,PERIMETER_MID_ZN_3,313.41,16.9,2529.242,8.070,149.931,0.000,0.500,0.000,0.500,MiscPlug,0.000,2529.242
 ElectricEquipment Internal Gains Nominal, PERIMETER_MID_ZN_2_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,PERIMETER_MID_ZN_2,201.98,10.9,1629.940,8.070,149.931,0.000,0.500,0.000,0.500,MiscPlug,0.000,1629.940
 ElectricEquipment Internal Gains Nominal, PERIMETER_MID_ZN_1_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,PERIMETER_MID_ZN_1,313.42,16.9,2529.281,8.070,149.930,0.000,0.500,0.000,0.500,MiscPlug,0.000,2529.281
 ElectricEquipment Internal Gains Nominal, PERIMETER_MID_ZN_4_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,PERIMETER_MID_ZN_4,201.98,10.9,1629.929,8.070,149.930,0.000,0.500,0.000,0.500,MiscPlug,0.000,1629.929
 ElectricEquipment Internal Gains Nominal, PERIMETER_TOP_ZN_3_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,PERIMETER_TOP_ZN_3,313.41,16.9,2529.242,8.070,149.931,0.000,0.500,0.000,0.500,MiscPlug,0.000,2529.242
 ElectricEquipment Internal Gains Nominal, PERIMETER_TOP_ZN_2_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,PERIMETER_TOP_ZN_2,201.98,10.9,1629.940,8.070,149.931,0.000,0.500,0.000,0.500,MiscPlug,0.000,1629.940
 ElectricEquipment Internal Gains Nominal, PERIMETER_TOP_ZN_1_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,PERIMETER_TOP_ZN_1,313.42,16.9,2529.281,8.070,149.930,0.000,0.500,0.000,0.500,MiscPlug,0.000,2529.281
 ElectricEquipment Internal Gains Nominal, PERIMETER_TOP_ZN_4_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,PERIMETER_TOP_ZN_4,201.98,10.9,1629.929,8.070,149.930,0.000,0.500,0.000,0.500,MiscPlug,0.000,1629.929
 ElectricEquipment Internal Gains Nominal, DATACENTER_BASEMENT_MISCPLUG_EQUIP,DATACENTER_EQUIP_SCH,DATACENTER_BASEMENT_ZN_6,783.68,0.0,379632.522,484.423,N/A,0.000,0.100,0.000,0.900,DataCenterPlugLoads,94908.130,379632.522
 ElectricEquipment Internal Gains Nominal, DATACENTER_BOT_MISCPLUG_EQUIP,DATACENTER_EQUIP_SCH,DATACENTER_BOT_ZN_6,36.20,0.0,7794.422,215.299,N/A,0.000,0.100,0.000,0.900,DataCenterPlugLoads,1948.606,7794.422
 ElectricEquipment Internal Gains Nominal, DATACENTER_MID_MISCPLUG_EQUIP,DATACENTER_EQUIP_SCH,DATACENTER_MID_ZN_6,36.20,0.0,7794.422,215.299,N/A,0.000,0.100,0.000,0.900,DataCenterPlugLoads,1948.606,7794.422
 ElectricEquipment Internal Gains Nominal, DATACENTER_TOP_MISCPLUG_EQUIP,DATACENTER_EQUIP_SCH,DATACENTER_TOP_ZN_6,36.20,0.0,7794.422,215.299,N/A,0.000,0.100,0.000,0.900,DataCenterPlugLoads,1948.606,7794.422
! <Construction CTF>,Construction Name,Index,#Layers,#CTFs,Time Step {hours},ThermalConductance {w/m2-K},OuterThermalAbsorptance,InnerThermalAbsorptance,OuterSolarAbsorptance,InnerSolarAbsorptance,Roughness
! <Material CTF Summary>,Material Name,Thickness {m},Conductivity {w/m-K},Density {kg/m3},Specific Heat {J/kg-K},ThermalResistance {m2-K/w}
! <Material:Air>,Material Name,ThermalResistance {m2-K/w}
! <CTF>,Time,Outside,Cross,Inside,Flux (except final one)
 Construction CTF,SWINGING DOOR_CON,   1,   1,   1,   0.250,      2.101    ,   0.900,   0.900,   0.700,   0.700,MediumRough
 Material CTF Summary,OPAQUE DOOR PANEL_CON,  0.0000,         0.000,      0.000,        0.000,  0.4760    
 CTF,   1,       0.0000000    ,       0.0000000    ,      -0.0000000    ,      -0.0000000    
 CTF,   0,       2.1010000    ,       2.1010000    ,       2.1010000    
 Construction CTF,INTERIORFURNISHINGS,   2,   1,   7,   0.250,     0.8000    ,   0.900,   0.900,   0.700,   0.700,MediumSmooth
 Material CTF Summary,STD WOOD 6INCH,  0.1500,         0.120,    540.000,     1210.000,   1.250    
 CTF,   7,     -0.19879948E-01,      0.18371110E-08,     -0.19879948E-01,      0.25920384E-02
 CTF,   6,      0.37833182    ,      0.93111392E-06,      0.37833182    ,     -0.50805208E-01
 CTF,   5,      -2.8822885    ,      0.33090332E-04,      -2.8822885    ,      0.40100636    
 CTF,   4,       11.391948    ,      0.23980383E-03,       11.391948    ,      -1.6521297    
 CTF,   3,      -25.286828    ,      0.46344169E-03,      -25.286828    ,       3.8446603    
 CTF,   2,       31.657742    ,      0.23933549E-03,       31.657742    ,      -5.0707043    
 CTF,   1,      -20.807361    ,      0.25331892E-04,      -20.807361    ,       3.5241279    
 CTF,   0,       5.5693388    ,      0.18852057E-06,       5.5693388    
 Construction CTF,DROPCEILING,   4,   1,   3,   0.250,      4.488    ,   0.900,   0.900,   0.700,   0.700,MediumSmooth
 Material CTF Summary,AC02 ACOUSTIC CEILING,  0.0127,         0.057,    288.000,     1339.000,  0.2228    
 CTF,   3,     -0.53260828E-14,      0.38590732E-14,     -0.53260829E-14,       0.0000000    
 CTF,   2,      0.29572608E-03,      0.17480917E-03,      0.29572608E-03,     -0.50670342E-13
 CTF,   1,      -1.7155691    ,       1.0037059    ,      -1.7155691    ,      0.66704272E-03
 CTF,   0,       6.2004685    ,       3.4813145    ,       6.2004685    
 Construction CTF,INT_WALL,   7,   2,   4,   0.250,      6.299    ,   0.900,   0.900,   0.700,   0.700,Smooth
 Material CTF Summary,G01 13MM GYPSUM BOARD,  0.0127,         0.160,    800.000,     1090.000,  0.7937E-01
 Material CTF Summary,G01 13MM GYPSUM BOARD,  0.0127,         0.160,    800.000,     1090.000,  0.7937E-01
 CTF,   4,      0.12042566E-13,      0.45929688E-14,      0.12042579E-13,       0.0000000    
 CTF,   3,     -0.90043060E-05,      0.30474453E-05,     -0.90043060E-05,      0.18391453E-13
 CTF,   2,      0.23735444    ,      0.83694685E-01,      0.23735444    ,     -0.65848504E-05
 CTF,   1,      -8.4013897    ,       3.1829864    ,      -8.4013897    ,      0.83534042E-01
 CTF,   0,       13.937100    ,       2.5063712    ,       13.937100    
 Construction CTF,EXT_SLAB_8IN_WITH_CARPET,   8,   2,   7,   0.250,      3.285    ,   0.900,   0.900,   0.700,   0.700,MediumRough
 Material CTF Summary,200MM NORMALWEIGHT CONCRETE FLOOR,  0.2032,         2.310,   2322.000,      832.000,  0.8797E-01
 Material CTF Summary,CP02 CARPET PAD,  0.0000,         0.000,      0.000,        0.000,  0.2165    
 CTF,   7,     -0.10378937E-14,     -0.57568845E-15,     -0.49053640E-10,     -0.25280578E-17
 CTF,   6,      0.22253093E-02,      0.74852569E-07,      0.11525024E-03,     -0.21216748E-04
 CTF,   5,     -0.16504329    ,      0.46682053E-04,     -0.84513039E-02,      0.16388344E-02
 CTF,   4,       3.7453048    ,      0.21966331E-02,      0.19659200    ,     -0.39849567E-01
 CTF,   3,      -30.717465    ,      0.18038764E-01,      -1.7434326    ,      0.36581047    
 CTF,   2,       97.127517    ,      0.30720456E-01,       6.2408452    ,      -1.3453403    
 CTF,   1,      -123.02143    ,      0.96741016E-02,      -9.0622796    ,       1.9992282    
 CTF,   0,       53.089772    ,      0.20065040E-03,       4.4374874    
 Construction CTF,INT_SLAB_FLOOR,  12,   2,   6,   0.250,      3.839    ,   0.900,   0.900,   0.700,   0.700,MediumRough
 Material CTF Summary,100MM NORMALWEIGHT CONCRETE FLOOR,  0.1016,         2.310,   2322.000,      832.000,  0.4398E-01
 Material CTF Summary,CP02 CARPET PAD,  0.0000,         0.000,      0.000,        0.000,  0.2165    
 CTF,   6,      0.12620589E-13,      0.23342927E-14,      0.34773710E-15,      0.44665978E-16
 CTF,   5,     -0.24159609E-07,      0.13931939E-08,     -0.39969524E-09,      0.71956923E-12
 CTF,   4,      0.96276627E-03,      0.27481775E-04,      0.50620123E-05,     -0.15578040E-06
 CTF,   3,     -0.86089205    ,      0.12594216E-01,     -0.51311376E-02,      0.80173640E-03
 CTF,   2,       28.790752    ,      0.27225761    ,      0.51152910    ,     -0.10404061    
 CTF,   1,      -97.558265    ,      0.49524356    ,      -4.0761999    ,      0.88415844    
 CTF,   0,       70.468563    ,      0.60998910E-01,       4.4109175    
 Construction CTF,INT_SLAB_CEILING,  13,   2,   6,   0.250,      3.839    ,   0.900,   0.900,   0.700,   0.700,VeryRough
 Material CTF Summary,CP02 CARPET PAD,  0.0000,         0.000,      0.000,        0.000,  0.2165    
 Material CTF Summary,100MM NORMALWEIGHT CONCRETE FLOOR,  0.1016,         2.310,   2322.000,      832.000,  0.4398E-01
 CTF,   6,      0.34773710E-15,      0.23342927E-14,      0.12620589E-13,      0.44665978E-16
 CTF,   5,     -0.39969524E-09,      0.13931939E-08,     -0.24159609E-07,      0.71956923E-12
 CTF,   4,      0.50620123E-05,      0.27481775E-04,      0.96276627E-03,     -0.15578040E-06
 CTF,   3,     -0.51311376E-02,      0.12594216E-01,     -0.86089205    ,      0.80173640E-03
 CTF,   2,      0.51152910    ,      0.27225761    ,       28.790752    ,     -0.10404061    
 CTF,   1,      -4.0761999    ,      0.49524356    ,      -97.558265    ,      0.88415844    
 CTF,   0,       4.4109175    ,      0.60998910E-01,       70.468563    
 Construction CTF,NONRES_ROOF,  17,   3,   3,   0.250,     0.1864    ,   0.900,   0.900,   0.700,   0.700,Rough
 Material CTF Summary,F13 BUILT-UP ROOFING,  0.0095,         0.160,   1120.000,     1460.000,  0.5938E-01
 Material CTF Summary,NONRES_ROOF_INSULATION,  0.0000,         0.000,      0.000,        0.000,   5.307    
 Material CTF Summary,F08 METAL SURFACE,  0.0008,        45.280,   7824.000,      500.000,  0.1767E-04
 CTF,   3,     -0.36001017E-09,      0.48474703E-12,     -0.22061971E-08,      0.42112828E-18
 CTF,   2,      0.23532522    ,      0.34379438E-03,      0.31919894    ,     -0.63445960E-09
 CTF,   1,      -15.986175    ,      0.70694107E-01,      -3.8142812    ,      0.91794137E-01
 CTF,   0,       15.920099    ,      0.98211582E-01,       3.6643317    
 Construction CTF,NONRES_EXT_WALL,  20,   3,   8,   0.250,     0.5534    ,   0.900,   0.900,   0.700,   0.700,MediumRough
 Material CTF Summary,200MM NORMALWEIGHT CONCRETE WALL,  0.2032,         2.310,   2322.000,      832.000,  0.8797E-01
 Material CTF Summary,NONRES_EXTERIOR_WALL_INSULATION,  0.0000,         0.000,      0.000,        0.000,   1.640    
 Material CTF Summary,G01 13MM GYPSUM BOARD,  0.0127,         0.160,    800.000,     1090.000,  0.7937E-01
 CTF,   8,      0.48879511E-12,      0.30832180E-14,      0.32657181E-05,     -0.46575257E-14
 CTF,   7,     -0.18833357E-03,      0.84704185E-09,     -0.51160796E-03,      0.17956274E-05
 CTF,   6,      0.16155141E-01,      0.72744564E-06,      0.26173381E-01,     -0.15955125E-03
 CTF,   5,     -0.48424220    ,      0.55913811E-04,     -0.55072253    ,      0.50314935E-02
 CTF,   4,       6.4531982    ,      0.84965633E-03,       4.9828121    ,     -0.71917309E-01
 CTF,   3,      -39.833806    ,      0.31567274E-02,      -20.260473    ,      0.49048393    
 CTF,   2,       109.59897    ,      0.28343040E-02,       38.914088    ,      -1.5454453    
 CTF,   1,      -128.83248    ,      0.46884845E-03,      -34.664113    ,       2.1086855    
 CTF,   0,       53.089765    ,      0.44941664E-05,       11.560113    
 Construction CTF,BASEMENT_WALL_EAST_CFACTOR,  30,   2,   7,   0.250,     0.4185    ,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_1,  0.0000,         0.000,      0.000,        0.000,   2.312    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.33904107E-11,      0.76882797E-16,      0.31178075E-14,     -0.12084107E-16
 CTF,   6,      0.63273155E-07,      0.10564433E-08,      0.23481496E-04,     -0.13729183E-06
 CTF,   5,     -0.22230595E-04,      0.17154663E-05,     -0.80428699E-02,      0.49825175E-04
 CTF,   4,      0.20217735E-02,      0.19107532E-03,      0.66348268    ,     -0.46087048E-02
 CTF,   3,     -0.48649270E-01,      0.30386360E-02,      -13.140139    ,      0.11182035    
 CTF,   2,      0.32643623    ,      0.85346743E-02,       67.270252    ,     -0.75359029    
 CTF,   1,     -0.69457197    ,      0.39449074E-02,      -110.21961    ,       1.6084506    
 CTF,   0,      0.43063930    ,      0.14290938E-03,       55.449885    
 Construction CTF,BASEMENT_WALL_SOUTH_CFACTOR,  31,   2,   7,   0.250,     0.4185    ,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_2,  0.0000,         0.000,      0.000,        0.000,   2.312    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.33904107E-11,      0.76882797E-16,      0.31178075E-14,     -0.12084107E-16
 CTF,   6,      0.63273155E-07,      0.10564433E-08,      0.23481496E-04,     -0.13729183E-06
 CTF,   5,     -0.22230595E-04,      0.17154663E-05,     -0.80428699E-02,      0.49825175E-04
 CTF,   4,      0.20217735E-02,      0.19107532E-03,      0.66348268    ,     -0.46087048E-02
 CTF,   3,     -0.48649270E-01,      0.30386360E-02,      -13.140139    ,      0.11182035    
 CTF,   2,      0.32643623    ,      0.85346743E-02,       67.270252    ,     -0.75359029    
 CTF,   1,     -0.69457197    ,      0.39449074E-02,      -110.21961    ,       1.6084506    
 CTF,   0,      0.43063930    ,      0.14290938E-03,       55.449885    
 Construction CTF,BASEMENT_WALL_NORTH_CFACTOR,  32,   2,   7,   0.250,     0.4185    ,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_3,  0.0000,         0.000,      0.000,        0.000,   2.312    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.33904107E-11,      0.76882797E-16,      0.31178075E-14,     -0.12084107E-16
 CTF,   6,      0.63273155E-07,      0.10564433E-08,      0.23481496E-04,     -0.13729183E-06
 CTF,   5,     -0.22230595E-04,      0.17154663E-05,     -0.80428699E-02,      0.49825175E-04
 CTF,   4,      0.20217735E-02,      0.19107532E-03,      0.66348268    ,     -0.46087048E-02
 CTF,   3,     -0.48649270E-01,      0.30386360E-02,      -13.140139    ,      0.11182035    
 CTF,   2,      0.32643623    ,      0.85346743E-02,       67.270252    ,     -0.75359029    
 CTF,   1,     -0.69457197    ,      0.39449074E-02,      -110.21961    ,       1.6084506    
 CTF,   0,      0.43063930    ,      0.14290938E-03,       55.449885    
 Construction CTF,DATACENTER_BASEMENT_ZN_6_WALL_NORTH_CFACTOR,  33,   2,   7,   0.250,     0.4185    ,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_4,  0.0000,         0.000,      0.000,        0.000,   2.312    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.33904107E-11,      0.76882797E-16,      0.31178075E-14,     -0.12084107E-16
 CTF,   6,      0.63273155E-07,      0.10564433E-08,      0.23481496E-04,     -0.13729183E-06
 CTF,   5,     -0.22230595E-04,      0.17154663E-05,     -0.80428699E-02,      0.49825175E-04
 CTF,   4,      0.20217735E-02,      0.19107532E-03,      0.66348268    ,     -0.46087048E-02
 CTF,   3,     -0.48649270E-01,      0.30386360E-02,      -13.140139    ,      0.11182035    
 CTF,   2,      0.32643623    ,      0.85346743E-02,       67.270252    ,     -0.75359029    
 CTF,   1,     -0.69457197    ,      0.39449074E-02,      -110.21961    ,       1.6084506    
 CTF,   0,      0.43063930    ,      0.14290938E-03,       55.449885    
 Construction CTF,DATACENTER_BASEMENT_ZN_6_WALL_SOUTH_CFACTOR,  34,   2,   7,   0.250,     0.4185    ,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_5,  0.0000,         0.000,      0.000,        0.000,   2.312    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.33904107E-11,      0.76882797E-16,      0.31178075E-14,     -0.12084107E-16
 CTF,   6,      0.63273155E-07,      0.10564433E-08,      0.23481496E-04,     -0.13729183E-06
 CTF,   5,     -0.22230595E-04,      0.17154663E-05,     -0.80428699E-02,      0.49825175E-04
 CTF,   4,      0.20217735E-02,      0.19107532E-03,      0.66348268    ,     -0.46087048E-02
 CTF,   3,     -0.48649270E-01,      0.30386360E-02,      -13.140139    ,      0.11182035    
 CTF,   2,      0.32643623    ,      0.85346743E-02,       67.270252    ,     -0.75359029    
 CTF,   1,     -0.69457197    ,      0.39449074E-02,      -110.21961    ,       1.6084506    
 CTF,   0,      0.43063930    ,      0.14290938E-03,       55.449885    
 Construction CTF,DATACENTER_BASEMENT_ZN_6_WALL_WEST_CFACTOR,  35,   2,   7,   0.250,     0.4185    ,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_6,  0.0000,         0.000,      0.000,        0.000,   2.312    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.33904107E-11,      0.76882797E-16,      0.31178075E-14,     -0.12084107E-16
 CTF,   6,      0.63273155E-07,      0.10564433E-08,      0.23481496E-04,     -0.13729183E-06
 CTF,   5,     -0.22230595E-04,      0.17154663E-05,     -0.80428699E-02,      0.49825175E-04
 CTF,   4,      0.20217735E-02,      0.19107532E-03,      0.66348268    ,     -0.46087048E-02
 CTF,   3,     -0.48649270E-01,      0.30386360E-02,      -13.140139    ,      0.11182035    
 CTF,   2,      0.32643623    ,      0.85346743E-02,       67.270252    ,     -0.75359029    
 CTF,   1,     -0.69457197    ,      0.39449074E-02,      -110.21961    ,       1.6084506    
 CTF,   0,      0.43063930    ,      0.14290938E-03,       55.449885    
! <WindowConstruction>,Construction Name,Index,#Layers,Roughness,Conductance {W/m2-K},Conductance (Before Adjusted) {W/m2-K},Convection Coefficient Adjustment Ratio,SHGC,Solar Transmittance at Normal Incidence,Visible Transmittance at Normal Incidence
! <WindowMaterial:Glazing>, Material Name, Optical Data Type, Spectral Data Set Name, Thickness {m}, Solar Transmittance,Front Solar Reflectance, Back Solar Reflectance, Visible Transmittance, Front Visible Reflectance,Back Visible Reflectance,Infrared Transmittance, Front Thermal Emissivity, Back Thermal Emissivity,Conductivity {W/m-K},Dirt Factor,Solar Diffusing
 WindowConstruction,WINDOW_U_0.36_SHGC_0.38,29,1,VerySmooth,2.045,2.045,1.000,0.381
 WindowMaterial:Glazing,GLAZING LAYER,SpectralAverage,,3.65598E-002,0.29373,0.50072,0.50072,0.41800,0.13582,0.17513,0.00000,0.84000,0.84000,0.11562,1.00000,No
! <Shadowing/Sun Position Calculations Annual Simulations>, Shading Calculation Method, Shading Calculation Update Frequency Method, Shading Calculation Update Frequency {days}, Maximum Figures in Shadow Overlap Calculations {}, Polygon Clipping Algorithm, Pixel Counting Resolution, Sky Diffuse Modeling Algorithm, Output External Shading Calculation Results, Disable Self-Shading Within Shading Zone Groups, Disable Self-Shading From Shading Zone Groups to Other Zones
Shadowing/Sun Position Calculations Annual Simulations,PolygonClipping,Periodic,30,15000,SutherlandHodgman,512,SimpleSkyDiffuseModeling,No,No,No
! <Enclosure/Window Adjacency Daylighting Counts>, Enclosure Name, Number of Exterior Windows, Number of Exterior Windows in Adjacent Enclosures
Enclosure/Window Adjacency Daylighting Counts, PERIMETER_BOT_ZN_3,5,0
Enclosure/Window Adjacency Daylighting Counts, PERIMETER_BOT_ZN_2,3,0
Enclosure/Window Adjacency Daylighting Counts, PERIMETER_BOT_ZN_1,5,0
Enclosure/Window Adjacency Daylighting Counts, PERIMETER_BOT_ZN_4,3,0
Enclosure/Window Adjacency Daylighting Counts, PERIMETER_MID_ZN_3,1,0
Enclosure/Window Adjacency Daylighting Counts, PERIMETER_MID_ZN_2,1,0
Enclosure/Window Adjacency Daylighting Counts, PERIMETER_MID_ZN_1,1,0
Enclosure/Window Adjacency Daylighting Counts, PERIMETER_MID_ZN_4,1,0
Enclosure/Window Adjacency Daylighting Counts, PERIMETER_TOP_ZN_3,1,0
Enclosure/Window Adjacency Daylighting Counts, PERIMETER_TOP_ZN_2,1,0
Enclosure/Window Adjacency Daylighting Counts, PERIMETER_TOP_ZN_1,1,0
Enclosure/Window Adjacency Daylighting Counts, PERIMETER_TOP_ZN_4,1,0
! <Enclosure/Window Adjacency Daylighting Matrix>, Enclosure Name, Number of Adjacent Enclosures with Windows,Adjacent Enclosure Names - 1st 100 (max)
Enclosure/Window Adjacency Daylighting Matrix, PERIMETER_BOT_ZN_3,0
Enclosure/Window Adjacency Daylighting Matrix, PERIMETER_BOT_ZN_2,0
Enclosure/Window Adjacency Daylighting Matrix, PERIMETER_BOT_ZN_1,0
Enclosure/Window Adjacency Daylighting Matrix, PERIMETER_BOT_ZN_4,0
Enclosure/Window Adjacency Daylighting Matrix, PERIMETER_MID_ZN_3,0
Enclosure/Window Adjacency Daylighting Matrix, PERIMETER_MID_ZN_2,0
Enclosure/Window Adjacency Daylighting Matrix, PERIMETER_MID_ZN_1,0
Enclosure/Window Adjacency Daylighting Matrix, PERIMETER_MID_ZN_4,0
Enclosure/Window Adjacency Daylighting Matrix, PERIMETER_TOP_ZN_3,0
Enclosure/Window Adjacency Daylighting Matrix, PERIMETER_TOP_ZN_2,0
Enclosure/Window Adjacency Daylighting Matrix, PERIMETER_TOP_ZN_1,0
Enclosure/Window Adjacency Daylighting Matrix, PERIMETER_TOP_ZN_4,0
! <Water Heater Information>,Type,Name,Volume {m3},Maximum Capacity {W},Standard Rated Recovery Efficiency, Standard Rated Energy Factor
! <Surface Convection Parameters>, Surface Name, Outside Model Assignment, Outside Area [m2], Outside Perimeter [m], Outside Height [m], Inside Model Assignment, Inside Height [m], Inside Perimeter Envelope [m], Inside Hydraulic Diameter [m], Window Wall Ratio, Window Location, Near Radiant {Yes/No}, Has Active HVAC {Yes/No}
Surface Convection Parameters,BASEMENT_WALL_EAST,0,0.00,0.00,0.00,0,2.44,0.00,52.56,-999.00,0,No,No
Surface Convection Parameters,BASEMENT_WALL_SOUTH,0,0.00,0.00,0.00,0,2.44,0.00,52.56,-999.00,0,No,No
Surface Convection Parameters,BASEMENT_WALL_NORTH,0,0.00,0.00,0.00,0,2.44,0.00,52.56,-999.00,0,No,No
Surface Convection Parameters,BASEMENT_WALL_WEST,0,0.00,0.00,0.00,0,2.44,0.00,52.56,-999.00,0,No,No
Surface Convection Parameters,BASEMENT_FLOOR,0,0.00,0.00,0.00,0,2.44,0.00,52.56,-999.00,0,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_2_FLOOR-PPAUTOCREATEOTHER,0,0.00,0.00,0.00,0,2.44,0.00,52.56,-999.00,0,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_1_FLOOR-PPAUTOCREATEOTHER,0,0.00,0.00,0.00,0,2.44,0.00,52.56,-999.00,0,No,No
Surface Convection Parameters,CORE_BOT_ZN_5_FLOOR-PPAUTOCREATEOTHER,0,0.00,0.00,0.00,0,2.44,0.00,52.56,-999.00,0,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_3_FLOOR-PPAUTOCREATEOTHER,0,0.00,0.00,0.00,0,2.44,0.00,52.56,-999.00,0,No,No
Surface Convection Parameters,BASEMENT_INTERNALMASS_1,0,0.00,0.00,0.00,0,2.44,0.00,52.56,-999.00,0,No,No
Surface Convection Parameters,CORE_BOT_ZN_5_WALL_SOUTH,0,0.00,0.00,0.00,0,2.74,0.00,48.64,-999.00,0,No,No
Surface Convection Parameters,CORE_BOT_ZN_5_WALL_WEST,0,0.00,0.00,0.00,0,2.74,0.00,48.64,-999.00,0,No,No
Surface Convection Parameters,CORE_BOT_ZN_5_WALL_NORTH,0,0.00,0.00,0.00,0,2.74,0.00,48.64,-999.00,0,No,No
Surface Convection Parameters,CORE_BOT_ZN_5_WALL_EAST,0,0.00,0.00,0.00,0,2.74,0.00,48.64,-999.00,0,No,No
Surface Convection Parameters,DATACENTER_BASEMENT_ZN_6_CEILING-CORE_BOT_ZN_5-PPAUTOCREATEOTHER,0,0.00,0.00,0.00,0,2.74,0.00,48.64,-999.00,0,No,No
Surface Convection Parameters,CORE_BOT_ZN_5_FLOOR,0,0.00,0.00,0.00,0,2.74,0.00,48.64,-999.00,0,No,No
Surface Convection Parameters,CORE_BOT_ZN_5_CEILING,0,0.00,0.00,0.00,0,2.74,0.00,48.64,-999.00,0,No,No
Surface Convection Parameters,CORE_BOTTOM_INTERNALMASS_1,0,0.00,0.00,0.00,0,2.74,0.00,48.64,-999.00,0,No,No
Surface Convection Parameters,CORE_MID_ZN_5_WALL_SOUTH,0,0.00,0.00,0.00,0,2.74,0.00,48.64,-999.00,0,No,No
Surface Convection Parameters,CORE_MID_ZN_5_WALL_WEST,0,0.00,0.00,0.00,0,2.74,0.00,48.64,-999.00,0,No,No
Surface Convection Parameters,CORE_MID_ZN_5_WALL_NORTH,0,0.00,0.00,0.00,0,2.74,0.00,48.64,-999.00,0,No,No
Surface Convection Parameters,CORE_MID_ZN_5_WALL_EAST,0,0.00,0.00,0.00,0,2.74,0.00,48.64,-999.00,0,No,No
Surface Convection Parameters,CORE_MID_ZN_5_FLOOR,0,0.00,0.00,0.00,0,2.74,0.00,48.64,-999.00,0,No,No
Surface Convection Parameters,CORE_MID_ZN_5_CEILING,0,0.00,0.00,0.00,0,2.74,0.00,48.64,-999.00,0,No,No
Surface Convection Parameters,CORE_MID_INTERNALMASS_1,0,0.00,0.00,0.00,0,2.74,0.00,48.64,-999.00,0,No,No
Surface Convection Parameters,CORE_TOP_ZN_5_WALL_SOUTH,0,0.00,0.00,0.00,0,2.74,0.00,48.64,-999.00,0,No,No
Surface Convection Parameters,CORE_TOP_ZN_5_WALL_WEST,0,0.00,0.00,0.00,0,2.74,0.00,48.64,-999.00,0,No,No
Surface Convection Parameters,CORE_TOP_ZN_5_WALL_NORTH,0,0.00,0.00,0.00,0,2.74,0.00,48.64,-999.00,0,No,No
Surface Convection Parameters,CORE_TOP_ZN_5_WALL_EAST,0,0.00,0.00,0.00,0,2.74,0.00,48.64,-999.00,0,No,No
Surface Convection Parameters,CORE_TOP_ZN_5_FLOOR,0,0.00,0.00,0.00,0,2.74,0.00,48.64,-999.00,0,No,No
Surface Convection Parameters,CORE_TOP_ZN_5_CEILING,0,0.00,0.00,0.00,0,2.74,0.00,48.64,-999.00,0,No,No
Surface Convection Parameters,CORE_TOP_INTERNALMASS_1,0,0.00,0.00,0.00,0,2.74,0.00,48.64,-999.00,0,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_3_WALL_NORTH,0,869.22,250.73,37.50,0,2.74,73.11,8.07,0.58,3,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1,0,869.22,250.73,37.50,0,2.74,73.11,8.07,0.58,5,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2,0,869.22,250.73,37.50,0,2.74,73.11,8.07,0.58,5,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3,0,869.22,250.73,37.50,0,2.74,73.11,8.07,0.58,5,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW4,0,869.22,250.73,37.50,0,2.74,73.11,8.07,0.58,5,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW5,0,869.22,250.73,37.50,0,2.74,73.11,8.07,0.58,5,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_3_WALL_NORTH_DOOR1,0,869.22,250.73,37.50,0,2.74,73.11,8.07,0.58,0,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_3_WALL_NORTH_DOOR2,0,869.22,250.73,37.50,0,2.74,73.11,8.07,0.58,0,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_3_WALL_NORTH_DOOR3,0,869.22,250.73,37.50,0,2.74,73.11,8.07,0.58,0,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_3_WALL_NORTH_DOOR4,0,869.22,250.73,37.50,0,2.74,73.11,8.07,0.58,0,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_3_WALL_WEST,0,0.00,0.00,0.00,0,2.74,73.11,8.07,0.58,0,No,No
Surface Convection Parameters,CORE_BOT_ZN_5_WALL_NORTH-PPAUTOCREATEOTHER,0,0.00,0.00,0.00,0,2.74,73.11,8.07,0.58,0,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_2_WALL_NORTH-PPAUTOCREATEOTHER,0,0.00,0.00,0.00,0,2.74,73.11,8.07,0.58,0,No,No
Surface Convection Parameters,DATACENTER_BOT_ZN_6_WALL_NORTH-PPAUTOCREATEOTHER,0,0.00,0.00,0.00,0,2.74,73.11,8.07,0.58,0,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_3_FLOOR,0,0.00,0.00,0.00,0,2.74,73.11,8.07,0.58,0,No,No
Surface Convection Parameters,DATACENTER_BASEMENT_ZN_6_CEILING-PERIMETER_BOT_ZN_3-PPAUTOCREATEOTHER,0,0.00,0.00,0.00,0,2.74,73.11,8.07,0.58,0,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_3_CEILING,0,0.00,0.00,0.00,0,2.74,73.11,8.07,0.58,0,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_3_INTERNALMASS_1,0,0.00,0.00,0.00,0,2.74,73.11,8.07,0.58,0,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_2_WALL_EAST,0,579.48,250.73,37.50,0,2.74,48.74,7.58,0.58,3,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1,0,579.48,250.73,37.50,0,2.74,48.74,7.58,0.58,5,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2,0,579.48,250.73,37.50,0,2.74,48.74,7.58,0.58,5,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW3,0,579.48,250.73,37.50,0,2.74,48.74,7.58,0.58,5,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_2_WALL_EAST_DOOR1,0,579.48,250.73,37.50,0,2.74,48.74,7.58,0.58,0,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_2_WALL_EAST_DOOR2,0,579.48,250.73,37.50,0,2.74,48.74,7.58,0.58,0,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_2_WALL_NORTH,0,0.00,0.00,0.00,0,2.74,48.74,7.58,0.58,0,No,No
Surface Convection Parameters,CORE_BOT_ZN_5_WALL_EAST-PPAUTOCREATEOTHER,0,0.00,0.00,0.00,0,2.74,48.74,7.58,0.58,0,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_1_WALL_EAST-PPAUTOCREATEOTHER,0,0.00,0.00,0.00,0,2.74,48.74,7.58,0.58,0,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_2_FLOOR,0,0.00,0.00,0.00,0,2.74,48.74,7.58,0.58,0,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_2_CEILING,0,0.00,0.00,0.00,0,2.74,48.74,7.58,0.58,0,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_2_INTERNALMASS_1,0,0.00,0.00,0.00,0,2.74,48.74,7.58,0.58,0,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_1_WALL_SOUTH,0,869.22,221.21,37.50,0,2.74,73.11,8.07,0.58,3,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1,0,869.22,221.21,37.50,0,2.74,73.11,8.07,0.58,5,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2,0,869.22,221.21,37.50,0,2.74,73.11,8.07,0.58,5,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3,0,869.22,221.21,37.50,0,2.74,73.11,8.07,0.58,5,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW4,0,869.22,221.21,37.50,0,2.74,73.11,8.07,0.58,5,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW5,0,869.22,221.21,37.50,0,2.74,73.11,8.07,0.58,5,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_1_WALL_SOUTH_DOOR1,0,869.22,221.21,37.50,0,2.74,73.11,8.07,0.58,0,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_1_WALL_SOUTH_DOOR2,0,869.22,221.21,37.50,0,2.74,73.11,8.07,0.58,0,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_1_WALL_SOUTH_DOOR3,0,869.22,221.21,37.50,0,2.74,73.11,8.07,0.58,0,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_1_WALL_SOUTH_DOOR4,0,869.22,221.21,37.50,0,2.74,73.11,8.07,0.58,0,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_1_WALL_EAST,0,0.00,0.00,0.00,0,2.74,73.11,8.07,0.58,0,No,No
Surface Convection Parameters,DATACENTER_BOT_ZN_6_WALL_SOUTH-PPAUTOCREATEOTHER,0,0.00,0.00,0.00,0,2.74,73.11,8.07,0.58,0,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_4_WALL_SOUTH-PPAUTOCREATEOTHER,0,0.00,0.00,0.00,0,2.74,73.11,8.07,0.58,0,No,No
Surface Convection Parameters,CORE_BOT_ZN_5_WALL_SOUTH-PPAUTOCREATEOTHER,0,0.00,0.00,0.00,0,2.74,73.11,8.07,0.58,0,No,No
Surface Convection Parameters,DATACENTER_BASEMENT_ZN_6-PERIMETER_BOT_ZN_1-PPAUTOCREATEOTHER,0,0.00,0.00,0.00,0,2.74,73.11,8.07,0.58,0,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_1_FLOOR,0,0.00,0.00,0.00,0,2.74,73.11,8.07,0.58,0,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_1_CEILING,0,0.00,0.00,0.00,0,2.74,73.11,8.07,0.58,0,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,2.74,73.11,8.07,0.58,0,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_4_WALL_WEST,0,579.48,172.48,37.50,0,2.74,48.74,7.58,0.58,3,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1,0,579.48,172.48,37.50,0,2.74,48.74,7.58,0.58,5,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2,0,579.48,172.48,37.50,0,2.74,48.74,7.58,0.58,5,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW3,0,579.48,172.48,37.50,0,2.74,48.74,7.58,0.58,5,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_4_WALL_WEST_DOOR1,0,579.48,172.48,37.50,0,2.74,48.74,7.58,0.58,0,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_4_WALL_WEST_DOOR2,0,579.48,172.48,37.50,0,2.74,48.74,7.58,0.58,0,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_4_WALL_SOUTH,0,0.00,0.00,0.00,0,2.74,48.74,7.58,0.58,0,No,No
Surface Convection Parameters,DATACENTER_BOT_ZN_6_WALL_WEST-PPAUTOCREATEOTHER,0,0.00,0.00,0.00,0,2.74,48.74,7.58,0.58,0,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_3_WALL_WEST-PPAUTOCREATEOTHER,0,0.00,0.00,0.00,0,2.74,48.74,7.58,0.58,0,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_4_FLOOR,0,0.00,0.00,0.00,0,2.74,48.74,7.58,0.58,0,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_4_CEILING,0,0.00,0.00,0.00,0,2.74,48.74,7.58,0.58,0,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_4_INTERNALMASS_1,0,0.00,0.00,0.00,0,2.74,48.74,7.58,0.58,0,No,No
Surface Convection Parameters,PERIMETER_MID_ZN_3_WALL_NORTH,0,869.22,250.73,37.50,0,2.74,73.11,8.07,0.58,3,No,No
Surface Convection Parameters,PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW,0,869.22,250.73,37.50,0,2.74,73.11,8.07,0.58,5,No,No
Surface Convection Parameters,PERIMETER_MID_ZN_3_WALL_WEST,0,0.00,0.00,0.00,0,2.74,73.11,8.07,0.58,0,No,No
Surface Convection Parameters,CORE_MID_ZN_5_WALL_NORTH-PPAUTOCREATEOTHER,0,0.00,0.00,0.00,0,2.74,73.11,8.07,0.58,0,No,No
Surface Convection Parameters,PERIMETER_MID_ZN_2_WALL_NORTH-PPAUTOCREATEOTHER,0,0.00,0.00,0.00,0,2.74,73.11,8.07,0.58,0,No,No
Surface Convection Parameters,DATACENTER_MID_ZN_6_WALL_NORTH-PPAUTOCREATEOTHER,0,0.00,0.00,0.00,0,2.74,73.11,8.07,0.58,0,No,No
Surface Convection Parameters,PERIMETER_MID_ZN_3_FLOOR,0,0.00,0.00,0.00,0,2.74,73.11,8.07,0.58,0,No,No
Surface Convection Parameters,PERIMETER_MID_ZN_3_CEILING,0,0.00,0.00,0.00,0,2.74,73.11,8.07,0.58,0,No,No
Surface Convection Parameters,PERIMETER_MID_ZN_3_INTERNALMASS_1,0,0.00,0.00,0.00,0,2.74,73.11,8.07,0.58,0,No,No
Surface Convection Parameters,PERIMETER_MID_ZN_2_WALL_EAST,0,579.48,250.73,37.50,0,2.74,48.74,7.58,0.58,3,No,No
Surface Convection Parameters,PERIMETER_MID_ZN_2_WALL_EAST_WINDOW,0,579.48,250.73,37.50,0,2.74,48.74,7.58,0.58,5,No,No
Surface Convection Parameters,PERIMETER_MID_ZN_2_WALL_NORTH,0,0.00,0.00,0.00,0,2.74,48.74,7.58,0.58,0,No,No
Surface Convection Parameters,CORE_MID_ZN_5_WALL_EAST-PPAUTOCREATEOTHER,0,0.00,0.00,0.00,0,2.74,48.74,7.58,0.58,0,No,No
Surface Convection Parameters,PERIMETER_MID_ZN_1_WALL_EAST-PPAUTOCREATEOTHER,0,0.00,0.00,0.00,0,2.74,48.74,7.58,0.58,0,No,No
Surface Convection Parameters,PERIMETER_MID_ZN_2_FLOOR,0,0.00,0.00,0.00,0,2.74,48.74,7.58,0.58,0,No,No
Surface Convection Parameters,PERIMETER_MID_ZN_2_CEILING,0,0.00,0.00,0.00,0,2.74,48.74,7.58,0.58,0,No,No
Surface Convection Parameters,PERIMETER_MID_ZN_2_INTERNALMASS_1,0,0.00,0.00,0.00,0,2.74,48.74,7.58,0.58,0,No,No
Surface Convection Parameters,PERIMETER_MID_ZN_1_WALL_EAST,0,0.00,0.00,0.00,0,2.74,73.11,8.07,0.58,0,No,No
Surface Convection Parameters,PERIMETER_MID_ZN_1_WALL_SOUTH,0,869.22,221.21,37.50,0,2.74,73.11,8.07,0.58,3,No,No
Surface Convection Parameters,PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW,0,869.22,221.21,37.50,0,2.74,73.11,8.07,0.58,5,No,No
Surface Convection Parameters,DATACENTER_MID_ZN_6_WALL_SOUTH-PPAUTOCREATEOTHER,0,0.00,0.00,0.00,0,2.74,73.11,8.07,0.58,0,No,No
Surface Convection Parameters,PERIMETER_MID_ZN_4_WALL_SOUTH-PPAUTOCREATEOTHER,0,0.00,0.00,0.00,0,2.74,73.11,8.07,0.58,0,No,No
Surface Convection Parameters,CORE_MID_ZN_5_WALL_SOUTH-PPAUTOCREATEOTHER,0,0.00,0.00,0.00,0,2.74,73.11,8.07,0.58,0,No,No
Surface Convection Parameters,PERIMETER_MID_ZN_1_FLOOR,0,0.00,0.00,0.00,0,2.74,73.11,8.07,0.58,0,No,No
Surface Convection Parameters,PERIMETER_MID_ZN_1_CEILING,0,0.00,0.00,0.00,0,2.74,73.11,8.07,0.58,0,No,No
Surface Convection Parameters,PERIMETER_MID_ZN_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,2.74,73.11,8.07,0.58,0,No,No
Surface Convection Parameters,PERIMETER_MID_ZN_4_WALL_WEST,0,579.48,172.48,37.50,0,2.74,48.74,7.58,0.58,3,No,No
Surface Convection Parameters,PERIMETER_MID_ZN_4_WALL_WEST_WINDOW,0,579.48,172.48,37.50,0,2.74,48.74,7.58,0.58,5,No,No
Surface Convection Parameters,PERIMETER_MID_ZN_4_WALL_SOUTH,0,0.00,0.00,0.00,0,2.74,48.74,7.58,0.58,0,No,No
Surface Convection Parameters,DATACENTER_MID_ZN_6_WALL_WEST-PPAUTOCREATEOTHER,0,0.00,0.00,0.00,0,2.74,48.74,7.58,0.58,0,No,No
Surface Convection Parameters,PERIMETER_MID_ZN_3_WALL_WEST-PPAUTOCREATEOTHER,0,0.00,0.00,0.00,0,2.74,48.74,7.58,0.58,0,No,No
Surface Convection Parameters,PERIMETER_MID_ZN_4_FLOOR,0,0.00,0.00,0.00,0,2.74,48.74,7.58,0.58,0,No,No
Surface Convection Parameters,PERIMETER_MID_ZN_4_CEILING,0,0.00,0.00,0.00,0,2.74,48.74,7.58,0.58,0,No,No
Surface Convection Parameters,PERIMETER_MID_ZN_4_INTERNALMASS_1,0,0.00,0.00,0.00,0,2.74,48.74,7.58,0.58,0,No,No
Surface Convection Parameters,PERIMETER_TOP_ZN_3_WALL_NORTH,0,869.22,250.73,37.50,0,2.74,73.11,8.07,0.58,3,No,No
Surface Convection Parameters,PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW,0,869.22,250.73,37.50,0,2.74,73.11,8.07,0.58,5,No,No
Surface Convection Parameters,PERIMETER_TOP_ZN_3_WALL_WEST,0,0.00,0.00,0.00,0,2.74,73.11,8.07,0.58,0,No,No
Surface Convection Parameters,CORE_TOP_ZN_5_WALL_NORTH-PPAUTOCREATEOTHER,0,0.00,0.00,0.00,0,2.74,73.11,8.07,0.58,0,No,No
Surface Convection Parameters,PERIMETER_TOP_ZN_2_WALL_NORTH-PPAUTOCREATEOTHER,0,0.00,0.00,0.00,0,2.74,73.11,8.07,0.58,0,No,No
Surface Convection Parameters,DATACENTER_TOP_ZN_6_WALL_NORTH-PPAUTOCREATEOTHER,0,0.00,0.00,0.00,0,2.74,73.11,8.07,0.58,0,No,No
Surface Convection Parameters,PERIMETER_TOP_ZN_3_FLOOR,0,0.00,0.00,0.00,0,2.74,73.11,8.07,0.58,0,No,No
Surface Convection Parameters,PERIMETER_TOP_ZN_3_CEILING,0,0.00,0.00,0.00,0,2.74,73.11,8.07,0.58,0,No,No
Surface Convection Parameters,PERIMETER_TOP_ZN_3_INTERNALMASS_1,0,0.00,0.00,0.00,0,2.74,73.11,8.07,0.58,0,No,No
Surface Convection Parameters,PERIMETER_TOP_ZN_2_WALL_EAST,0,579.48,250.73,37.50,0,2.74,48.74,7.58,0.58,3,No,No
Surface Convection Parameters,PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW,0,579.48,250.73,37.50,0,2.74,48.74,7.58,0.58,5,No,No
Surface Convection Parameters,PERIMETER_TOP_ZN_2_WALL_NORTH,0,0.00,0.00,0.00,0,2.74,48.74,7.58,0.58,0,No,No
Surface Convection Parameters,CORE_TOP_ZN_5_WALL_EAST-PPAUTOCREATEOTHER,0,0.00,0.00,0.00,0,2.74,48.74,7.58,0.58,0,No,No
Surface Convection Parameters,INT-PER3S-NE-PPAUTOCREATEOTHER,0,0.00,0.00,0.00,0,2.74,48.74,7.58,0.58,0,No,No
Surface Convection Parameters,PERIMETER_TOP_ZN_2_FLOOR,0,0.00,0.00,0.00,0,2.74,48.74,7.58,0.58,0,No,No
Surface Convection Parameters,PERIMETER_TOP_ZN_2_CEILING,0,0.00,0.00,0.00,0,2.74,48.74,7.58,0.58,0,No,No
Surface Convection Parameters,PERIMETER_TOP_ZN_2_INTERNALMASS_1,0,0.00,0.00,0.00,0,2.74,48.74,7.58,0.58,0,No,No
Surface Convection Parameters,PERIMETER_TOP_ZN_1_WALL_SOUTH,0,869.22,221.21,37.50,0,2.74,73.11,8.07,0.58,3,No,No
Surface Convection Parameters,PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW,0,869.22,221.21,37.50,0,2.74,73.11,8.07,0.58,5,No,No
Surface Convection Parameters,INT-PER3S-NE,0,0.00,0.00,0.00,0,2.74,73.11,8.07,0.58,0,No,No
Surface Convection Parameters,DATACENTER_TOP_ZN_6_WALL_SOUTH-PPAUTOCREATEOTHER,0,0.00,0.00,0.00,0,2.74,73.11,8.07,0.58,0,No,No
Surface Convection Parameters,PERIMETER_TOP_ZN_4_WALL_SOUTH-PPAUTOCREATEOTHER,0,0.00,0.00,0.00,0,2.74,73.11,8.07,0.58,0,No,No
Surface Convection Parameters,CORE_TOP_ZN_5_WALL_SOUTH-PPAUTOCREATEOTHER,0,0.00,0.00,0.00,0,2.74,73.11,8.07,0.58,0,No,No
Surface Convection Parameters,PERIMETER_TOP_ZN_1_FLOOR,0,0.00,0.00,0.00,0,2.74,73.11,8.07,0.58,0,No,No
Surface Convection Parameters,PERIMETER_TOP_ZN_1_CEILING,0,0.00,0.00,0.00,0,2.74,73.11,8.07,0.58,0,No,No
Surface Convection Parameters,PERIMETER_TOP_ZN_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,2.74,73.11,8.07,0.58,0,No,No
Surface Convection Parameters,PERIMETER_TOP_ZN_4_WALL_WEST,0,579.48,172.48,37.50,0,2.74,48.74,7.58,0.58,3,No,No
Surface Convection Parameters,PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW,0,579.48,172.48,37.50,0,2.74,48.74,7.58,0.58,5,No,No
Surface Convection Parameters,PERIMETER_TOP_ZN_4_WALL_SOUTH,0,0.00,0.00,0.00,0,2.74,48.74,7.58,0.58,0,No,No
Surface Convection Parameters,DATACENTER_TOP_ZN_6_WALL_WEST-PPAUTOCREATEOTHER,0,0.00,0.00,0.00,0,2.74,48.74,7.58,0.58,0,No,No
Surface Convection Parameters,PERIMETER_TOP_ZN_3_WALL_WEST-PPAUTOCREATEOTHER,0,0.00,0.00,0.00,0,2.74,48.74,7.58,0.58,0,No,No
Surface Convection Parameters,PERIMETER_TOP_ZN_4_FLOOR,0,0.00,0.00,0.00,0,2.74,48.74,7.58,0.58,0,No,No
Surface Convection Parameters,PERIMETER_TOP_ZN_4_CEILING,0,0.00,0.00,0.00,0,2.74,48.74,7.58,0.58,0,No,No
Surface Convection Parameters,PERIMETER_TOP_ZN_4_INTERNALMASS_1,0,0.00,0.00,0.00,0,2.74,48.74,7.58,0.58,0,No,No
Surface Convection Parameters,GROUNDFLOOR_PLENUM_WALL_NORTH,0,869.22,250.73,37.50,0,1.22,243.69,58.49,0.00,0,No,No
Surface Convection Parameters,GROUNDFLOOR_PLENUM_WEST,0,579.48,172.48,37.50,0,1.22,243.69,58.49,0.00,0,No,No
Surface Convection Parameters,GROUNDFLOOR_PLENUM_WALL_SOUTH,0,869.22,221.21,37.50,0,1.22,243.69,58.49,0.00,0,No,No
Surface Convection Parameters,GROUNDFLOOR_PLENUM_WALL_EAST,0,579.48,250.73,37.50,0,1.22,243.69,58.49,0.00,0,No,No
Surface Convection Parameters,iz-CORE_BOT_ZN_5_CEILING,0,0.00,0.00,0.00,0,1.22,243.69,58.49,0.00,0,No,No
Surface Convection Parameters,iz-PERIMETER_BOT_ZN_3_CEILING,0,0.00,0.00,0.00,0,1.22,243.69,58.49,0.00,0,No,No
Surface Convection Parameters,iz-PERIMETER_BOT_ZN_2_CEILING,0,0.00,0.00,0.00,0,1.22,243.69,58.49,0.00,0,No,No
Surface Convection Parameters,iz-PERIMETER_BOT_ZN_1_CEILING,0,0.00,0.00,0.00,0,1.22,243.69,58.49,0.00,0,No,No
Surface Convection Parameters,iz-PERIMETER_BOT_ZN_4_CEILING,0,0.00,0.00,0.00,0,1.22,243.69,58.49,0.00,0,No,No
Surface Convection Parameters,iz-DATACENTER_BOT_ZN_6_CEILING,0,0.00,0.00,0.00,0,1.22,243.69,58.49,0.00,0,No,No
Surface Convection Parameters,GROUNDFLOOR_PLENUM_CEILING,0,0.00,0.00,0.00,0,1.22,243.69,58.49,0.00,0,No,No
Surface Convection Parameters,MIDFLOOR_PLENUM_WALL_NORTH,0,869.22,250.73,37.50,0,1.22,243.69,58.49,0.00,0,No,No
Surface Convection Parameters,MIDFLOOR_PLENUM_WALL_WEST,0,579.48,172.48,37.50,0,1.22,243.69,58.49,0.00,0,No,No
Surface Convection Parameters,MIDFLOOR_PLENUM_WALL_SOUTH,0,869.22,221.21,37.50,0,1.22,243.69,58.49,0.00,0,No,No
Surface Convection Parameters,MIDFLOOR_PLENUM_WALL_EAST,0,579.48,250.73,37.50,0,1.22,243.69,58.49,0.00,0,No,No
Surface Convection Parameters,iz-CORE_MID_ZN_5_CEILING,0,0.00,0.00,0.00,0,1.22,243.69,58.49,0.00,0,No,No
Surface Convection Parameters,iz-PERIMETER_MID_ZN_3_CEILING,0,0.00,0.00,0.00,0,1.22,243.69,58.49,0.00,0,No,No
Surface Convection Parameters,iz-PERIMETER_MID_ZN_2_CEILING,0,0.00,0.00,0.00,0,1.22,243.69,58.49,0.00,0,No,No
Surface Convection Parameters,iz-PERIMETER_MID_ZN_1_CEILING,0,0.00,0.00,0.00,0,1.22,243.69,58.49,0.00,0,No,No
Surface Convection Parameters,iz-PERIMETER_MID_ZN_4_CEILING,0,0.00,0.00,0.00,0,1.22,243.69,58.49,0.00,0,No,No
Surface Convection Parameters,iz-DATACENTER_MID_ZN_6_CEILING,0,0.00,0.00,0.00,0,1.22,243.69,58.49,0.00,0,No,No
Surface Convection Parameters,MIDFLOOR_PLENUM_CEILING,0,0.00,0.00,0.00,0,1.22,243.69,58.49,0.00,0,No,No
Surface Convection Parameters,TOPFLOOR_PLENUM_WALL_NORTH,0,869.22,221.21,37.50,0,1.22,243.69,58.49,0.00,0,No,No
Surface Convection Parameters,TOPFLOOR_PLENUM_WALL_EAST,0,579.48,250.73,37.50,0,1.22,243.69,58.49,0.00,0,No,No
Surface Convection Parameters,TOPFLOOR_PLENUM_WALL_WEST,0,579.48,172.48,37.50,0,1.22,243.69,58.49,0.00,0,No,No
Surface Convection Parameters,TOPFLOOR_PLENUM_WALL_SOUTH,0,869.22,250.73,37.50,0,1.22,243.69,58.49,0.00,0,No,No
Surface Convection Parameters,iz-CORE_TOP_ZN_5_CEILING,0,0.00,0.00,0.00,0,1.22,243.69,58.49,0.00,0,No,No
Surface Convection Parameters,iz-PERIMETER_TOP_ZN_3_CEILING,0,0.00,0.00,0.00,0,1.22,243.69,58.49,0.00,0,No,No
Surface Convection Parameters,iz-PERIMETER_TOP_ZN_2_CEILING,0,0.00,0.00,0.00,0,1.22,243.69,58.49,0.00,0,No,No
Surface Convection Parameters,iz-PERIMETER_TOP_ZN_1_CEILING,0,0.00,0.00,0.00,0,1.22,243.69,58.49,0.00,0,No,No
Surface Convection Parameters,iz-PERIMETER_TOP_ZN_4_CEILING,0,0.00,0.00,0.00,0,1.22,243.69,58.49,0.00,0,No,No
Surface Convection Parameters,iz-DATACENTER_TOP_ZN_6_CEILING,0,0.00,0.00,0.00,0,1.22,243.69,58.49,0.00,0,No,No
Surface Convection Parameters,BUILDING_ROOF,0,3563.11,243.69,0.00,0,1.22,243.69,58.49,0.00,0,No,No
Surface Convection Parameters,DATACENTER_BOT_ZN_6_WALL_NORTH,0,0.00,0.00,0.00,0,2.74,0.00,1.79,-999.00,0,No,No
Surface Convection Parameters,DATACENTER_BOT_ZN_6_WALL_SOUTH,0,0.00,0.00,0.00,0,2.74,0.00,1.79,-999.00,0,No,No
Surface Convection Parameters,DATACENTER_BOT_ZN_6_WALL_EAST-PPAUTOCREATEOTHER,0,0.00,0.00,0.00,0,2.74,0.00,1.79,-999.00,0,No,No
Surface Convection Parameters,DATACENTER_BOT_ZN_6_WALL_WEST,0,0.00,0.00,0.00,0,2.74,0.00,1.79,-999.00,0,No,No
Surface Convection Parameters,DATACENTER_BOT_ZN_6_FLOOR,0,0.00,0.00,0.00,0,2.74,0.00,1.79,-999.00,0,No,No
Surface Convection Parameters,DATACENTER_BOT_ZN_6_CEILING,0,0.00,0.00,0.00,0,2.74,0.00,1.79,-999.00,0,No,No
Surface Convection Parameters,DATACENTER_MID_ZN_6_WALL_WEST,0,0.00,0.00,0.00,0,2.74,0.00,1.79,-999.00,0,No,No
Surface Convection Parameters,DATACENTER_MID_ZN_6_WALL_SOUTH,0,0.00,0.00,0.00,0,2.74,0.00,1.79,-999.00,0,No,No
Surface Convection Parameters,DATACENTER_MID_ZN_6_WALL_EAST,0,0.00,0.00,0.00,0,2.74,0.00,1.79,-999.00,0,No,No
Surface Convection Parameters,DATACENTER_MID_ZN_6_WALL_NORTH,0,0.00,0.00,0.00,0,2.74,0.00,1.79,-999.00,0,No,No
Surface Convection Parameters,DATACENTER_MID_ZN_6_FLOOR,0,0.00,0.00,0.00,0,2.74,0.00,1.79,-999.00,0,No,No
Surface Convection Parameters,DATACENTER_MID_ZN_6_CEILING,0,0.00,0.00,0.00,0,2.74,0.00,1.79,-999.00,0,No,No
Surface Convection Parameters,DATACENTER_TOP_ZN_6_WALL_EAST,0,0.00,0.00,0.00,0,2.74,0.00,1.79,-999.00,0,No,No
Surface Convection Parameters,DATACENTER_TOP_ZN_6_WALL_WEST,0,0.00,0.00,0.00,0,2.74,0.00,1.79,-999.00,0,No,No
Surface Convection Parameters,DATACENTER_TOP_ZN_6_WALL_SOUTH,0,0.00,0.00,0.00,0,2.74,0.00,1.79,-999.00,0,No,No
Surface Convection Parameters,DATACENTER_TOP_ZN_6_WALL_NORTH,0,0.00,0.00,0.00,0,2.74,0.00,1.79,-999.00,0,No,No
Surface Convection Parameters,DATACENTER_TOP_ZN_6_FLOOR,0,0.00,0.00,0.00,0,2.74,0.00,1.79,-999.00,0,No,No
Surface Convection Parameters,DATACENTER_TOP_ZN_6_CEILING,0,0.00,0.00,0.00,0,2.74,0.00,1.79,-999.00,0,No,No
Surface Convection Parameters,DATACENTER_BASEMENT_ZN_6_WALL_NORTH,0,0.00,0.00,0.00,0,2.44,0.00,24.18,-999.00,0,No,No
Surface Convection Parameters,DATACENTER_BASEMENT_ZN_6_WALL_SOUTH,0,0.00,0.00,0.00,0,2.44,0.00,24.18,-999.00,0,No,No
Surface Convection Parameters,DATACENTER_BASEMENT_ZN_6_WALL_WEST,0,0.00,0.00,0.00,0,2.44,0.00,24.18,-999.00,0,No,No
Surface Convection Parameters,DATACENTER_BASEMENT_ZN_6_WALL_EAST,0,0.00,0.00,0.00,0,2.44,0.00,24.18,-999.00,0,No,No
Surface Convection Parameters,DATACENTER_BASEMENT_ZN_6_FLOOR,0,0.00,0.00,0.00,0,2.44,0.00,24.18,-999.00,0,No,No
Surface Convection Parameters,DATACENTER_BOT_ZN_6_FLOOR-PPAUTOCREATEOTHER,0,0.00,0.00,0.00,0,2.44,0.00,24.18,-999.00,0,No,No
Surface Convection Parameters,DATACENTER_BASEMENT_ZN_6_CEILING-CORE_BOT_ZN_5,0,0.00,0.00,0.00,0,2.44,0.00,24.18,-999.00,0,No,No
Surface Convection Parameters,PERIMETER_BOT_ZN_4_FLOOR-PPAUTOCREATEOTHER,0,0.00,0.00,0.00,0,2.44,0.00,24.18,-999.00,0,No,No
Surface Convection Parameters,DATACENTER_BASEMENT_ZN_6_CEILING-PERIMETER_BOT_ZN_1,0,0.00,0.00,0.00,0,2.44,0.00,24.18,-999.00,0,No,No
Surface Convection Parameters,DATACENTER_BASEMENT_ZN_6_CEILING-PERIMETER_BOT_ZN_3,0,0.00,0.00,0.00,0,2.44,0.00,24.18,-999.00,0,No,No
! <ZoneInfiltration Airflow Stats Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/Exterior Surface Area {m3/s-m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats Nominal, PERIMETER_BOT_ZN_3_INFILTRATION,INFIL_SCH_PNNL,PERIMETER_BOT_ZN_3,313.41,16.9,0.119,3.783E-004,5.690E-004,0.496,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, PERIMETER_BOT_ZN_2_INFILTRATION,INFIL_SCH_PNNL,PERIMETER_BOT_ZN_2,201.98,10.9,7.831E-002,3.877E-004,5.690E-004,0.509,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, PERIMETER_BOT_ZN_1_INFILTRATION,INFIL_SCH_PNNL,PERIMETER_BOT_ZN_1,313.42,16.9,0.119,3.783E-004,5.690E-004,0.496,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, PERIMETER_BOT_ZN_4_INFILTRATION,INFIL_SCH_PNNL,PERIMETER_BOT_ZN_4,201.98,10.9,7.831E-002,3.877E-004,5.690E-004,0.509,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, PERIMETER_MID_ZN_3_INFILTRATION,INFIL_SCH_PNNL,PERIMETER_MID_ZN_3,313.41,16.9,0.114,3.642E-004,5.690E-004,0.478,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, PERIMETER_MID_ZN_2_INFILTRATION,INFIL_SCH_PNNL,PERIMETER_MID_ZN_2,201.98,10.9,7.609E-002,3.767E-004,5.690E-004,0.494,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, PERIMETER_MID_ZN_1_INFILTRATION,INFIL_SCH_PNNL,PERIMETER_MID_ZN_1,313.42,16.9,0.114,3.642E-004,5.690E-004,0.478,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, PERIMETER_MID_ZN_4_INFILTRATION,INFIL_SCH_PNNL,PERIMETER_MID_ZN_4,201.98,10.9,7.609E-002,3.767E-004,5.690E-004,0.494,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, PERIMETER_TOP_ZN_3_INFILTRATION,INFIL_SCH_PNNL,PERIMETER_TOP_ZN_3,313.41,16.9,0.114,3.642E-004,5.690E-004,0.478,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, PERIMETER_TOP_ZN_2_INFILTRATION,INFIL_SCH_PNNL,PERIMETER_TOP_ZN_2,201.98,10.9,7.609E-002,3.767E-004,5.690E-004,0.494,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, PERIMETER_TOP_ZN_1_INFILTRATION,INFIL_SCH_PNNL,PERIMETER_TOP_ZN_1,313.42,16.9,0.114,3.642E-004,5.690E-004,0.478,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, PERIMETER_TOP_ZN_4_INFILTRATION,INFIL_SCH_PNNL,PERIMETER_TOP_ZN_4,201.98,10.9,7.609E-002,3.767E-004,5.690E-004,0.494,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, GROUNDFLOOR_PLENUM_INFILTRATION,INFIL_SCH_PNNL,GROUNDFLOOR_PLENUM,3563.11,0.0,0.169,4.744E-005,5.690E-004,0.140,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, MIDFLOOR_PLENUM_INFILTRATION,INFIL_SCH_PNNL,MIDFLOOR_PLENUM,3563.11,0.0,0.169,4.744E-005,5.690E-004,0.140,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, TOPFLOOR_PLENUM_INFILTRATION,INFIL_SCH_PNNL,TOPFLOOR_PLENUM,3563.11,0.0,0.169,4.741E-005,4.376E-005,0.140,0.000,0.000,0.224,0.000
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,BASEMENT,Mixing/Well-Stirred
RoomAir Model,CORE_BOTTOM,Mixing/Well-Stirred
RoomAir Model,CORE_MID,Mixing/Well-Stirred
RoomAir Model,CORE_TOP,Mixing/Well-Stirred
RoomAir Model,PERIMETER_BOT_ZN_3,Mixing/Well-Stirred
RoomAir Model,PERIMETER_BOT_ZN_2,Mixing/Well-Stirred
RoomAir Model,PERIMETER_BOT_ZN_1,Mixing/Well-Stirred
RoomAir Model,PERIMETER_BOT_ZN_4,Mixing/Well-Stirred
RoomAir Model,PERIMETER_MID_ZN_3,Mixing/Well-Stirred
RoomAir Model,PERIMETER_MID_ZN_2,Mixing/Well-Stirred
RoomAir Model,PERIMETER_MID_ZN_1,Mixing/Well-Stirred
RoomAir Model,PERIMETER_MID_ZN_4,Mixing/Well-Stirred
RoomAir Model,PERIMETER_TOP_ZN_3,Mixing/Well-Stirred
RoomAir Model,PERIMETER_TOP_ZN_2,Mixing/Well-Stirred
RoomAir Model,PERIMETER_TOP_ZN_1,Mixing/Well-Stirred
RoomAir Model,PERIMETER_TOP_ZN_4,Mixing/Well-Stirred
RoomAir Model,GROUNDFLOOR_PLENUM,Mixing/Well-Stirred
RoomAir Model,MIDFLOOR_PLENUM,Mixing/Well-Stirred
RoomAir Model,TOPFLOOR_PLENUM,Mixing/Well-Stirred
RoomAir Model,DATACENTER_BOT_ZN_6,Mixing/Well-Stirred
RoomAir Model,DATACENTER_MID_ZN_6,Mixing/Well-Stirred
RoomAir Model,DATACENTER_TOP_ZN_6,Mixing/Well-Stirred
RoomAir Model,DATACENTER_BASEMENT_ZN_6,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Load Timesteps in Zone Design Calculation Averaging Window>, Value
 Load Timesteps in Zone Design Calculation Averaging Window,    6
! <Heating Sizing Factor Information>, Sizing Factor ID, Value
 Heating Sizing Factor Information, Global,   1.0000    
! <Cooling Sizing Factor Information>, Sizing Factor ID, Value
 Cooling Sizing Factor Information, Global,   1.0000    
! <Sky Daylight Factors>, Sky Type, MonthAndDay, Daylighting Control Name, Enclosure Name, Window Name, Reference Point, Daylight Factor
 Sky Daylight Factors,Clear Sky,12/21,PERIMETER_BOT_ZN_1_DAYLCTRL,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1,PERIMETER_BOT_ZN_1_DAYLREFPT1,5.8604E-003
 Sky Daylight Factors,Clear Sky,12/21,PERIMETER_BOT_ZN_1_DAYLCTRL,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1,PERIMETER_BOT_ZN_1_DAYLREFPT2,5.8625E-003
 Sky Daylight Factors,Clear Turbid Sky,12/21,PERIMETER_BOT_ZN_1_DAYLCTRL,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1,PERIMETER_BOT_ZN_1_DAYLREFPT1,6.2349E-003
 Sky Daylight Factors,Clear Turbid Sky,12/21,PERIMETER_BOT_ZN_1_DAYLCTRL,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1,PERIMETER_BOT_ZN_1_DAYLREFPT2,6.2365E-003
 Sky Daylight Factors,Intermediate Sky,12/21,PERIMETER_BOT_ZN_1_DAYLCTRL,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1,PERIMETER_BOT_ZN_1_DAYLREFPT1,4.6255E-003
 Sky Daylight Factors,Intermediate Sky,12/21,PERIMETER_BOT_ZN_1_DAYLCTRL,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1,PERIMETER_BOT_ZN_1_DAYLREFPT2,4.6267E-003
 Sky Daylight Factors,Overcast Sky,12/21,PERIMETER_BOT_ZN_1_DAYLCTRL,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1,PERIMETER_BOT_ZN_1_DAYLREFPT1,2.6362E-003
 Sky Daylight Factors,Overcast Sky,12/21,PERIMETER_BOT_ZN_1_DAYLCTRL,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1,PERIMETER_BOT_ZN_1_DAYLREFPT2,2.6370E-003
 Sky Daylight Factors,Clear Sky,12/21,PERIMETER_BOT_ZN_1_DAYLCTRL,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2,PERIMETER_BOT_ZN_1_DAYLREFPT1,5.9072E-003
 Sky Daylight Factors,Clear Sky,12/21,PERIMETER_BOT_ZN_1_DAYLCTRL,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2,PERIMETER_BOT_ZN_1_DAYLREFPT2,6.0409E-003
 Sky Daylight Factors,Clear Turbid Sky,12/21,PERIMETER_BOT_ZN_1_DAYLCTRL,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2,PERIMETER_BOT_ZN_1_DAYLREFPT1,6.2733E-003
 Sky Daylight Factors,Clear Turbid Sky,12/21,PERIMETER_BOT_ZN_1_DAYLCTRL,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2,PERIMETER_BOT_ZN_1_DAYLREFPT2,6.3864E-003
 Sky Daylight Factors,Intermediate Sky,12/21,PERIMETER_BOT_ZN_1_DAYLCTRL,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2,PERIMETER_BOT_ZN_1_DAYLREFPT1,4.6566E-003
 Sky Daylight Factors,Intermediate Sky,12/21,PERIMETER_BOT_ZN_1_DAYLCTRL,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2,PERIMETER_BOT_ZN_1_DAYLREFPT2,4.7491E-003
 Sky Daylight Factors,Overcast Sky,12/21,PERIMETER_BOT_ZN_1_DAYLCTRL,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2,PERIMETER_BOT_ZN_1_DAYLREFPT1,2.6580E-003
 Sky Daylight Factors,Overcast Sky,12/21,PERIMETER_BOT_ZN_1_DAYLCTRL,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2,PERIMETER_BOT_ZN_1_DAYLREFPT2,2.7133E-003
 Sky Daylight Factors,Clear Sky,12/21,PERIMETER_BOT_ZN_1_DAYLCTRL,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3,PERIMETER_BOT_ZN_1_DAYLREFPT1,0.1486
 Sky Daylight Factors,Clear Sky,12/21,PERIMETER_BOT_ZN_1_DAYLCTRL,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3,PERIMETER_BOT_ZN_1_DAYLREFPT2,6.1898E-002
 Sky Daylight Factors,Clear Turbid Sky,12/21,PERIMETER_BOT_ZN_1_DAYLCTRL,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3,PERIMETER_BOT_ZN_1_DAYLREFPT1,0.1644
 Sky Daylight Factors,Clear Turbid Sky,12/21,PERIMETER_BOT_ZN_1_DAYLCTRL,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3,PERIMETER_BOT_ZN_1_DAYLREFPT2,6.6311E-002
 Sky Daylight Factors,Intermediate Sky,12/21,PERIMETER_BOT_ZN_1_DAYLCTRL,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3,PERIMETER_BOT_ZN_1_DAYLREFPT1,0.1145
 Sky Daylight Factors,Intermediate Sky,12/21,PERIMETER_BOT_ZN_1_DAYLCTRL,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3,PERIMETER_BOT_ZN_1_DAYLREFPT2,4.2412E-002
 Sky Daylight Factors,Overcast Sky,12/21,PERIMETER_BOT_ZN_1_DAYLCTRL,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3,PERIMETER_BOT_ZN_1_DAYLREFPT1,4.7658E-002
 Sky Daylight Factors,Overcast Sky,12/21,PERIMETER_BOT_ZN_1_DAYLCTRL,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3,PERIMETER_BOT_ZN_1_DAYLREFPT2,1.6576E-002
 Sky Daylight Factors,Clear Sky,12/21,PERIMETER_BOT_ZN_1_DAYLCTRL,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW4,PERIMETER_BOT_ZN_1_DAYLREFPT1,5.9152E-003
 Sky Daylight Factors,Clear Sky,12/21,PERIMETER_BOT_ZN_1_DAYLCTRL,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW4,PERIMETER_BOT_ZN_1_DAYLREFPT2,6.0804E-003
 Sky Daylight Factors,Clear Turbid Sky,12/21,PERIMETER_BOT_ZN_1_DAYLCTRL,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW4,PERIMETER_BOT_ZN_1_DAYLREFPT1,6.2819E-003
 Sky Daylight Factors,Clear Turbid Sky,12/21,PERIMETER_BOT_ZN_1_DAYLCTRL,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW4,PERIMETER_BOT_ZN_1_DAYLREFPT2,6.4288E-003
 Sky Daylight Factors,Intermediate Sky,12/21,PERIMETER_BOT_ZN_1_DAYLCTRL,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW4,PERIMETER_BOT_ZN_1_DAYLREFPT1,4.6643E-003
 Sky Daylight Factors,Intermediate Sky,12/21,PERIMETER_BOT_ZN_1_DAYLCTRL,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW4,PERIMETER_BOT_ZN_1_DAYLREFPT2,4.7790E-003
 Sky Daylight Factors,Overcast Sky,12/21,PERIMETER_BOT_ZN_1_DAYLCTRL,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW4,PERIMETER_BOT_ZN_1_DAYLREFPT1,2.6585E-003
 Sky Daylight Factors,Overcast Sky,12/21,PERIMETER_BOT_ZN_1_DAYLCTRL,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW4,PERIMETER_BOT_ZN_1_DAYLREFPT2,2.7149E-003
 Sky Daylight Factors,Clear Sky,12/21,PERIMETER_BOT_ZN_1_DAYLCTRL,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW5,PERIMETER_BOT_ZN_1_DAYLREFPT1,5.8603E-003
 Sky Daylight Factors,Clear Sky,12/21,PERIMETER_BOT_ZN_1_DAYLCTRL,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW5,PERIMETER_BOT_ZN_1_DAYLREFPT2,5.8626E-003
 Sky Daylight Factors,Clear Turbid Sky,12/21,PERIMETER_BOT_ZN_1_DAYLCTRL,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW5,PERIMETER_BOT_ZN_1_DAYLREFPT1,6.2347E-003
 Sky Daylight Factors,Clear Turbid Sky,12/21,PERIMETER_BOT_ZN_1_DAYLCTRL,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW5,PERIMETER_BOT_ZN_1_DAYLREFPT2,6.2366E-003
 Sky Daylight Factors,Intermediate Sky,12/21,PERIMETER_BOT_ZN_1_DAYLCTRL,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW5,PERIMETER_BOT_ZN_1_DAYLREFPT1,4.6254E-003
 Sky Daylight Factors,Intermediate Sky,12/21,PERIMETER_BOT_ZN_1_DAYLCTRL,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW5,PERIMETER_BOT_ZN_1_DAYLREFPT2,4.6269E-003
 Sky Daylight Factors,Overcast Sky,12/21,PERIMETER_BOT_ZN_1_DAYLCTRL,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW5,PERIMETER_BOT_ZN_1_DAYLREFPT1,2.6361E-003
 Sky Daylight Factors,Overcast Sky,12/21,PERIMETER_BOT_ZN_1_DAYLCTRL,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW5,PERIMETER_BOT_ZN_1_DAYLREFPT2,2.6369E-003
 Sky Daylight Factors,Clear Sky,12/21,PERIMETER_BOT_ZN_2_DAYLCTRL,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1,PERIMETER_BOT_ZN_2_DAYLREFPT1,5.8342E-003
 Sky Daylight Factors,Clear Sky,12/21,PERIMETER_BOT_ZN_2_DAYLCTRL,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1,PERIMETER_BOT_ZN_2_DAYLREFPT2,6.0786E-003
 Sky Daylight Factors,Clear Turbid Sky,12/21,PERIMETER_BOT_ZN_2_DAYLCTRL,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1,PERIMETER_BOT_ZN_2_DAYLREFPT1,5.5611E-003
 Sky Daylight Factors,Clear Turbid Sky,12/21,PERIMETER_BOT_ZN_2_DAYLCTRL,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1,PERIMETER_BOT_ZN_2_DAYLREFPT2,5.8169E-003
 Sky Daylight Factors,Intermediate Sky,12/21,PERIMETER_BOT_ZN_2_DAYLCTRL,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1,PERIMETER_BOT_ZN_2_DAYLREFPT1,5.2922E-003
 Sky Daylight Factors,Intermediate Sky,12/21,PERIMETER_BOT_ZN_2_DAYLCTRL,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1,PERIMETER_BOT_ZN_2_DAYLREFPT2,5.4152E-003
 Sky Daylight Factors,Overcast Sky,12/21,PERIMETER_BOT_ZN_2_DAYLCTRL,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1,PERIMETER_BOT_ZN_2_DAYLREFPT1,4.5073E-003
 Sky Daylight Factors,Overcast Sky,12/21,PERIMETER_BOT_ZN_2_DAYLCTRL,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1,PERIMETER_BOT_ZN_2_DAYLREFPT2,4.5455E-003
 Sky Daylight Factors,Clear Sky,12/21,PERIMETER_BOT_ZN_2_DAYLCTRL,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2,PERIMETER_BOT_ZN_2_DAYLREFPT1,6.5507E-002
 Sky Daylight Factors,Clear Sky,12/21,PERIMETER_BOT_ZN_2_DAYLCTRL,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2,PERIMETER_BOT_ZN_2_DAYLREFPT2,3.1093E-002
 Sky Daylight Factors,Clear Turbid Sky,12/21,PERIMETER_BOT_ZN_2_DAYLCTRL,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2,PERIMETER_BOT_ZN_2_DAYLREFPT1,6.1343E-002
 Sky Daylight Factors,Clear Turbid Sky,12/21,PERIMETER_BOT_ZN_2_DAYLCTRL,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2,PERIMETER_BOT_ZN_2_DAYLREFPT2,2.8168E-002
 Sky Daylight Factors,Intermediate Sky,12/21,PERIMETER_BOT_ZN_2_DAYLCTRL,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2,PERIMETER_BOT_ZN_2_DAYLREFPT1,6.3082E-002
 Sky Daylight Factors,Intermediate Sky,12/21,PERIMETER_BOT_ZN_2_DAYLCTRL,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2,PERIMETER_BOT_ZN_2_DAYLREFPT2,2.5653E-002
 Sky Daylight Factors,Overcast Sky,12/21,PERIMETER_BOT_ZN_2_DAYLCTRL,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2,PERIMETER_BOT_ZN_2_DAYLREFPT1,4.9620E-002
 Sky Daylight Factors,Overcast Sky,12/21,PERIMETER_BOT_ZN_2_DAYLCTRL,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2,PERIMETER_BOT_ZN_2_DAYLREFPT2,1.8561E-002
 Sky Daylight Factors,Clear Sky,12/21,PERIMETER_BOT_ZN_2_DAYLCTRL,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW3,PERIMETER_BOT_ZN_2_DAYLREFPT1,5.7747E-003
 Sky Daylight Factors,Clear Sky,12/21,PERIMETER_BOT_ZN_2_DAYLCTRL,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW3,PERIMETER_BOT_ZN_2_DAYLREFPT2,5.8701E-003
 Sky Daylight Factors,Clear Turbid Sky,12/21,PERIMETER_BOT_ZN_2_DAYLCTRL,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW3,PERIMETER_BOT_ZN_2_DAYLREFPT1,5.4862E-003
 Sky Daylight Factors,Clear Turbid Sky,12/21,PERIMETER_BOT_ZN_2_DAYLCTRL,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW3,PERIMETER_BOT_ZN_2_DAYLREFPT2,5.5559E-003
 Sky Daylight Factors,Intermediate Sky,12/21,PERIMETER_BOT_ZN_2_DAYLCTRL,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW3,PERIMETER_BOT_ZN_2_DAYLREFPT1,5.2551E-003
 Sky Daylight Factors,Intermediate Sky,12/21,PERIMETER_BOT_ZN_2_DAYLCTRL,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW3,PERIMETER_BOT_ZN_2_DAYLREFPT2,5.2837E-003
 Sky Daylight Factors,Overcast Sky,12/21,PERIMETER_BOT_ZN_2_DAYLCTRL,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW3,PERIMETER_BOT_ZN_2_DAYLREFPT1,4.5074E-003
 Sky Daylight Factors,Overcast Sky,12/21,PERIMETER_BOT_ZN_2_DAYLCTRL,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW3,PERIMETER_BOT_ZN_2_DAYLREFPT2,4.5461E-003
 Sky Daylight Factors,Clear Sky,12/21,PERIMETER_BOT_ZN_3_DAYLCTRL,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1,PERIMETER_BOT_ZN_3_DAYLREFPT1,2.6164E-003
 Sky Daylight Factors,Clear Sky,12/21,PERIMETER_BOT_ZN_3_DAYLCTRL,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1,PERIMETER_BOT_ZN_3_DAYLREFPT2,2.6184E-003
 Sky Daylight Factors,Clear Turbid Sky,12/21,PERIMETER_BOT_ZN_3_DAYLCTRL,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1,PERIMETER_BOT_ZN_3_DAYLREFPT1,2.2436E-003
 Sky Daylight Factors,Clear Turbid Sky,12/21,PERIMETER_BOT_ZN_3_DAYLCTRL,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1,PERIMETER_BOT_ZN_3_DAYLREFPT2,2.2452E-003
 Sky Daylight Factors,Intermediate Sky,12/21,PERIMETER_BOT_ZN_3_DAYLCTRL,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1,PERIMETER_BOT_ZN_3_DAYLREFPT1,1.9875E-003
 Sky Daylight Factors,Intermediate Sky,12/21,PERIMETER_BOT_ZN_3_DAYLCTRL,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1,PERIMETER_BOT_ZN_3_DAYLREFPT2,1.9887E-003
 Sky Daylight Factors,Overcast Sky,12/21,PERIMETER_BOT_ZN_3_DAYLCTRL,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1,PERIMETER_BOT_ZN_3_DAYLREFPT1,2.6363E-003
 Sky Daylight Factors,Overcast Sky,12/21,PERIMETER_BOT_ZN_3_DAYLCTRL,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1,PERIMETER_BOT_ZN_3_DAYLREFPT2,2.6371E-003
 Sky Daylight Factors,Clear Sky,12/21,PERIMETER_BOT_ZN_3_DAYLCTRL,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2,PERIMETER_BOT_ZN_3_DAYLREFPT1,2.6633E-003
 Sky Daylight Factors,Clear Sky,12/21,PERIMETER_BOT_ZN_3_DAYLCTRL,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2,PERIMETER_BOT_ZN_3_DAYLREFPT2,2.7817E-003
 Sky Daylight Factors,Clear Turbid Sky,12/21,PERIMETER_BOT_ZN_3_DAYLCTRL,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2,PERIMETER_BOT_ZN_3_DAYLREFPT1,2.2819E-003
 Sky Daylight Factors,Clear Turbid Sky,12/21,PERIMETER_BOT_ZN_3_DAYLCTRL,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2,PERIMETER_BOT_ZN_3_DAYLREFPT2,2.3760E-003
 Sky Daylight Factors,Intermediate Sky,12/21,PERIMETER_BOT_ZN_3_DAYLCTRL,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2,PERIMETER_BOT_ZN_3_DAYLREFPT1,2.0181E-003
 Sky Daylight Factors,Intermediate Sky,12/21,PERIMETER_BOT_ZN_3_DAYLCTRL,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2,PERIMETER_BOT_ZN_3_DAYLREFPT2,2.0857E-003
 Sky Daylight Factors,Overcast Sky,12/21,PERIMETER_BOT_ZN_3_DAYLCTRL,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2,PERIMETER_BOT_ZN_3_DAYLREFPT1,2.6585E-003
 Sky Daylight Factors,Overcast Sky,12/21,PERIMETER_BOT_ZN_3_DAYLCTRL,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2,PERIMETER_BOT_ZN_3_DAYLREFPT2,2.7150E-003
 Sky Daylight Factors,Clear Sky,12/21,PERIMETER_BOT_ZN_3_DAYLCTRL,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3,PERIMETER_BOT_ZN_3_DAYLREFPT1,4.0621E-002
 Sky Daylight Factors,Clear Sky,12/21,PERIMETER_BOT_ZN_3_DAYLCTRL,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3,PERIMETER_BOT_ZN_3_DAYLREFPT2,2.1206E-002
 Sky Daylight Factors,Clear Turbid Sky,12/21,PERIMETER_BOT_ZN_3_DAYLCTRL,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3,PERIMETER_BOT_ZN_3_DAYLREFPT1,3.1361E-002
 Sky Daylight Factors,Clear Turbid Sky,12/21,PERIMETER_BOT_ZN_3_DAYLCTRL,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3,PERIMETER_BOT_ZN_3_DAYLREFPT2,1.6155E-002
 Sky Daylight Factors,Intermediate Sky,12/21,PERIMETER_BOT_ZN_3_DAYLCTRL,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3,PERIMETER_BOT_ZN_3_DAYLREFPT1,2.7951E-002
 Sky Daylight Factors,Intermediate Sky,12/21,PERIMETER_BOT_ZN_3_DAYLCTRL,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3,PERIMETER_BOT_ZN_3_DAYLREFPT2,1.0920E-002
 Sky Daylight Factors,Overcast Sky,12/21,PERIMETER_BOT_ZN_3_DAYLCTRL,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3,PERIMETER_BOT_ZN_3_DAYLREFPT1,4.7658E-002
 Sky Daylight Factors,Overcast Sky,12/21,PERIMETER_BOT_ZN_3_DAYLCTRL,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3,PERIMETER_BOT_ZN_3_DAYLREFPT2,1.6571E-002
 Sky Daylight Factors,Clear Sky,12/21,PERIMETER_BOT_ZN_3_DAYLCTRL,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW4,PERIMETER_BOT_ZN_3_DAYLREFPT1,2.6606E-003
 Sky Daylight Factors,Clear Sky,12/21,PERIMETER_BOT_ZN_3_DAYLCTRL,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW4,PERIMETER_BOT_ZN_3_DAYLREFPT2,2.7784E-003
 Sky Daylight Factors,Clear Turbid Sky,12/21,PERIMETER_BOT_ZN_3_DAYLCTRL,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW4,PERIMETER_BOT_ZN_3_DAYLREFPT1,2.2784E-003
 Sky Daylight Factors,Clear Turbid Sky,12/21,PERIMETER_BOT_ZN_3_DAYLCTRL,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW4,PERIMETER_BOT_ZN_3_DAYLREFPT2,2.3691E-003
 Sky Daylight Factors,Intermediate Sky,12/21,PERIMETER_BOT_ZN_3_DAYLCTRL,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW4,PERIMETER_BOT_ZN_3_DAYLREFPT1,2.0121E-003
 Sky Daylight Factors,Intermediate Sky,12/21,PERIMETER_BOT_ZN_3_DAYLCTRL,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW4,PERIMETER_BOT_ZN_3_DAYLREFPT2,2.0672E-003
 Sky Daylight Factors,Overcast Sky,12/21,PERIMETER_BOT_ZN_3_DAYLCTRL,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW4,PERIMETER_BOT_ZN_3_DAYLREFPT1,2.6580E-003
 Sky Daylight Factors,Overcast Sky,12/21,PERIMETER_BOT_ZN_3_DAYLCTRL,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW4,PERIMETER_BOT_ZN_3_DAYLREFPT2,2.7133E-003
 Sky Daylight Factors,Clear Sky,12/21,PERIMETER_BOT_ZN_3_DAYLCTRL,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW5,PERIMETER_BOT_ZN_3_DAYLREFPT1,2.6162E-003
 Sky Daylight Factors,Clear Sky,12/21,PERIMETER_BOT_ZN_3_DAYLCTRL,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW5,PERIMETER_BOT_ZN_3_DAYLREFPT2,2.6182E-003
 Sky Daylight Factors,Clear Turbid Sky,12/21,PERIMETER_BOT_ZN_3_DAYLCTRL,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW5,PERIMETER_BOT_ZN_3_DAYLREFPT1,2.2434E-003
 Sky Daylight Factors,Clear Turbid Sky,12/21,PERIMETER_BOT_ZN_3_DAYLCTRL,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW5,PERIMETER_BOT_ZN_3_DAYLREFPT2,2.2450E-003
 Sky Daylight Factors,Intermediate Sky,12/21,PERIMETER_BOT_ZN_3_DAYLCTRL,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW5,PERIMETER_BOT_ZN_3_DAYLREFPT1,1.9873E-003
 Sky Daylight Factors,Intermediate Sky,12/21,PERIMETER_BOT_ZN_3_DAYLCTRL,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW5,PERIMETER_BOT_ZN_3_DAYLREFPT2,1.9883E-003
 Sky Daylight Factors,Overcast Sky,12/21,PERIMETER_BOT_ZN_3_DAYLCTRL,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW5,PERIMETER_BOT_ZN_3_DAYLREFPT1,2.6362E-003
 Sky Daylight Factors,Overcast Sky,12/21,PERIMETER_BOT_ZN_3_DAYLCTRL,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW5,PERIMETER_BOT_ZN_3_DAYLREFPT2,2.6370E-003
 Sky Daylight Factors,Clear Sky,12/21,PERIMETER_BOT_ZN_4_DAYLCTRL,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1,PERIMETER_BOT_ZN_4_DAYLREFPT1,5.1147E-003
 Sky Daylight Factors,Clear Sky,12/21,PERIMETER_BOT_ZN_4_DAYLCTRL,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1,PERIMETER_BOT_ZN_4_DAYLREFPT2,5.2137E-003
 Sky Daylight Factors,Clear Turbid Sky,12/21,PERIMETER_BOT_ZN_4_DAYLCTRL,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1,PERIMETER_BOT_ZN_4_DAYLREFPT1,4.6823E-003
 Sky Daylight Factors,Clear Turbid Sky,12/21,PERIMETER_BOT_ZN_4_DAYLCTRL,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1,PERIMETER_BOT_ZN_4_DAYLREFPT2,4.7537E-003
 Sky Daylight Factors,Intermediate Sky,12/21,PERIMETER_BOT_ZN_4_DAYLCTRL,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1,PERIMETER_BOT_ZN_4_DAYLREFPT1,4.6531E-003
 Sky Daylight Factors,Intermediate Sky,12/21,PERIMETER_BOT_ZN_4_DAYLCTRL,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1,PERIMETER_BOT_ZN_4_DAYLREFPT2,4.6792E-003
 Sky Daylight Factors,Overcast Sky,12/21,PERIMETER_BOT_ZN_4_DAYLCTRL,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1,PERIMETER_BOT_ZN_4_DAYLREFPT1,4.5075E-003
 Sky Daylight Factors,Overcast Sky,12/21,PERIMETER_BOT_ZN_4_DAYLCTRL,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1,PERIMETER_BOT_ZN_4_DAYLREFPT2,4.5462E-003
 Sky Daylight Factors,Clear Sky,12/21,PERIMETER_BOT_ZN_4_DAYLCTRL,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2,PERIMETER_BOT_ZN_4_DAYLREFPT1,5.4012E-002
 Sky Daylight Factors,Clear Sky,12/21,PERIMETER_BOT_ZN_4_DAYLCTRL,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2,PERIMETER_BOT_ZN_4_DAYLREFPT2,2.6764E-002
 Sky Daylight Factors,Clear Turbid Sky,12/21,PERIMETER_BOT_ZN_4_DAYLCTRL,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2,PERIMETER_BOT_ZN_4_DAYLREFPT1,4.7467E-002
 Sky Daylight Factors,Clear Turbid Sky,12/21,PERIMETER_BOT_ZN_4_DAYLCTRL,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2,PERIMETER_BOT_ZN_4_DAYLREFPT2,2.2949E-002
 Sky Daylight Factors,Intermediate Sky,12/21,PERIMETER_BOT_ZN_4_DAYLCTRL,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2,PERIMETER_BOT_ZN_4_DAYLREFPT1,5.2037E-002
 Sky Daylight Factors,Intermediate Sky,12/21,PERIMETER_BOT_ZN_4_DAYLCTRL,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2,PERIMETER_BOT_ZN_4_DAYLREFPT2,2.1438E-002
 Sky Daylight Factors,Overcast Sky,12/21,PERIMETER_BOT_ZN_4_DAYLCTRL,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2,PERIMETER_BOT_ZN_4_DAYLREFPT1,4.9620E-002
 Sky Daylight Factors,Overcast Sky,12/21,PERIMETER_BOT_ZN_4_DAYLCTRL,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2,PERIMETER_BOT_ZN_4_DAYLREFPT2,1.8561E-002
 Sky Daylight Factors,Clear Sky,12/21,PERIMETER_BOT_ZN_4_DAYLCTRL,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW3,PERIMETER_BOT_ZN_4_DAYLREFPT1,5.1633E-003
 Sky Daylight Factors,Clear Sky,12/21,PERIMETER_BOT_ZN_4_DAYLCTRL,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW3,PERIMETER_BOT_ZN_4_DAYLREFPT2,5.3593E-003
 Sky Daylight Factors,Clear Turbid Sky,12/21,PERIMETER_BOT_ZN_4_DAYLCTRL,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW3,PERIMETER_BOT_ZN_4_DAYLREFPT1,4.7442E-003
 Sky Daylight Factors,Clear Turbid Sky,12/21,PERIMETER_BOT_ZN_4_DAYLCTRL,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW3,PERIMETER_BOT_ZN_4_DAYLREFPT2,4.9406E-003
 Sky Daylight Factors,Intermediate Sky,12/21,PERIMETER_BOT_ZN_4_DAYLCTRL,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW3,PERIMETER_BOT_ZN_4_DAYLREFPT1,4.6880E-003
 Sky Daylight Factors,Intermediate Sky,12/21,PERIMETER_BOT_ZN_4_DAYLCTRL,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW3,PERIMETER_BOT_ZN_4_DAYLREFPT2,4.7983E-003
 Sky Daylight Factors,Overcast Sky,12/21,PERIMETER_BOT_ZN_4_DAYLCTRL,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW3,PERIMETER_BOT_ZN_4_DAYLREFPT1,4.5072E-003
 Sky Daylight Factors,Overcast Sky,12/21,PERIMETER_BOT_ZN_4_DAYLCTRL,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW3,PERIMETER_BOT_ZN_4_DAYLREFPT2,4.5454E-003
 Sky Daylight Factors,Clear Sky,12/21,PERIMETER_MID_ZN_1_DAYLCTRL,PERIMETER_MID_ZN_1,PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW,PERIMETER_MID_ZN_1_DAYLREFPT1,0.1519
 Sky Daylight Factors,Clear Sky,12/21,PERIMETER_MID_ZN_1_DAYLCTRL,PERIMETER_MID_ZN_1,PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW,PERIMETER_MID_ZN_1_DAYLREFPT2,8.9577E-002
 Sky Daylight Factors,Clear Turbid Sky,12/21,PERIMETER_MID_ZN_1_DAYLCTRL,PERIMETER_MID_ZN_1,PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW,PERIMETER_MID_ZN_1_DAYLREFPT1,0.1635
 Sky Daylight Factors,Clear Turbid Sky,12/21,PERIMETER_MID_ZN_1_DAYLCTRL,PERIMETER_MID_ZN_1,PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW,PERIMETER_MID_ZN_1_DAYLREFPT2,9.5562E-002
 Sky Daylight Factors,Intermediate Sky,12/21,PERIMETER_MID_ZN_1_DAYLCTRL,PERIMETER_MID_ZN_1,PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW,PERIMETER_MID_ZN_1_DAYLREFPT1,0.1261
 Sky Daylight Factors,Intermediate Sky,12/21,PERIMETER_MID_ZN_1_DAYLCTRL,PERIMETER_MID_ZN_1,PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW,PERIMETER_MID_ZN_1_DAYLREFPT2,6.4118E-002
 Sky Daylight Factors,Overcast Sky,12/21,PERIMETER_MID_ZN_1_DAYLCTRL,PERIMETER_MID_ZN_1,PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW,PERIMETER_MID_ZN_1_DAYLREFPT1,5.8359E-002
 Sky Daylight Factors,Overcast Sky,12/21,PERIMETER_MID_ZN_1_DAYLCTRL,PERIMETER_MID_ZN_1,PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW,PERIMETER_MID_ZN_1_DAYLREFPT2,2.8866E-002
 Sky Daylight Factors,Clear Sky,12/21,PERIMETER_MID_ZN_2_DAYLCTRL,PERIMETER_MID_ZN_2,PERIMETER_MID_ZN_2_WALL_EAST_WINDOW,PERIMETER_MID_ZN_2_DAYLREFPT1,7.8064E-002
 Sky Daylight Factors,Clear Sky,12/21,PERIMETER_MID_ZN_2_DAYLCTRL,PERIMETER_MID_ZN_2,PERIMETER_MID_ZN_2_WALL_EAST_WINDOW,PERIMETER_MID_ZN_2_DAYLREFPT2,4.4992E-002
 Sky Daylight Factors,Clear Turbid Sky,12/21,PERIMETER_MID_ZN_2_DAYLCTRL,PERIMETER_MID_ZN_2,PERIMETER_MID_ZN_2_WALL_EAST_WINDOW,PERIMETER_MID_ZN_2_DAYLREFPT1,7.3424E-002
 Sky Daylight Factors,Clear Turbid Sky,12/21,PERIMETER_MID_ZN_2_DAYLCTRL,PERIMETER_MID_ZN_2,PERIMETER_MID_ZN_2_WALL_EAST_WINDOW,PERIMETER_MID_ZN_2_DAYLREFPT2,4.1436E-002
 Sky Daylight Factors,Intermediate Sky,12/21,PERIMETER_MID_ZN_2_DAYLCTRL,PERIMETER_MID_ZN_2,PERIMETER_MID_ZN_2_WALL_EAST_WINDOW,PERIMETER_MID_ZN_2_DAYLREFPT1,7.4930E-002
 Sky Daylight Factors,Intermediate Sky,12/21,PERIMETER_MID_ZN_2_DAYLCTRL,PERIMETER_MID_ZN_2,PERIMETER_MID_ZN_2_WALL_EAST_WINDOW,PERIMETER_MID_ZN_2_DAYLREFPT2,3.8174E-002
 Sky Daylight Factors,Overcast Sky,12/21,PERIMETER_MID_ZN_2_DAYLCTRL,PERIMETER_MID_ZN_2,PERIMETER_MID_ZN_2_WALL_EAST_WINDOW,PERIMETER_MID_ZN_2_DAYLREFPT1,5.9853E-002
 Sky Daylight Factors,Overcast Sky,12/21,PERIMETER_MID_ZN_2_DAYLCTRL,PERIMETER_MID_ZN_2,PERIMETER_MID_ZN_2_WALL_EAST_WINDOW,PERIMETER_MID_ZN_2_DAYLREFPT2,2.9197E-002
 Sky Daylight Factors,Clear Sky,12/21,PERIMETER_MID_ZN_3_DAYLCTRL,PERIMETER_MID_ZN_3,PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW,PERIMETER_MID_ZN_3_DAYLREFPT1,5.0938E-002
 Sky Daylight Factors,Clear Sky,12/21,PERIMETER_MID_ZN_3_DAYLCTRL,PERIMETER_MID_ZN_3,PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW,PERIMETER_MID_ZN_3_DAYLREFPT2,3.3783E-002
 Sky Daylight Factors,Clear Turbid Sky,12/21,PERIMETER_MID_ZN_3_DAYLCTRL,PERIMETER_MID_ZN_3,PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW,PERIMETER_MID_ZN_3_DAYLREFPT1,4.0420E-002
 Sky Daylight Factors,Clear Turbid Sky,12/21,PERIMETER_MID_ZN_3_DAYLCTRL,PERIMETER_MID_ZN_3,PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW,PERIMETER_MID_ZN_3_DAYLREFPT2,2.6862E-002
 Sky Daylight Factors,Intermediate Sky,12/21,PERIMETER_MID_ZN_3_DAYLCTRL,PERIMETER_MID_ZN_3,PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW,PERIMETER_MID_ZN_3_DAYLREFPT1,3.6603E-002
 Sky Daylight Factors,Intermediate Sky,12/21,PERIMETER_MID_ZN_3_DAYLCTRL,PERIMETER_MID_ZN_3,PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW,PERIMETER_MID_ZN_3_DAYLREFPT2,2.0246E-002
 Sky Daylight Factors,Overcast Sky,12/21,PERIMETER_MID_ZN_3_DAYLCTRL,PERIMETER_MID_ZN_3,PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW,PERIMETER_MID_ZN_3_DAYLREFPT1,5.8359E-002
 Sky Daylight Factors,Overcast Sky,12/21,PERIMETER_MID_ZN_3_DAYLCTRL,PERIMETER_MID_ZN_3,PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW,PERIMETER_MID_ZN_3_DAYLREFPT2,2.8862E-002
 Sky Daylight Factors,Clear Sky,12/21,PERIMETER_MID_ZN_4_DAYLCTRL,PERIMETER_MID_ZN_4,PERIMETER_MID_ZN_4_WALL_WEST_WINDOW,PERIMETER_MID_ZN_4_DAYLREFPT1,6.5057E-002
 Sky Daylight Factors,Clear Sky,12/21,PERIMETER_MID_ZN_4_DAYLCTRL,PERIMETER_MID_ZN_4,PERIMETER_MID_ZN_4_WALL_WEST_WINDOW,PERIMETER_MID_ZN_4_DAYLREFPT2,3.9009E-002
 Sky Daylight Factors,Clear Turbid Sky,12/21,PERIMETER_MID_ZN_4_DAYLCTRL,PERIMETER_MID_ZN_4,PERIMETER_MID_ZN_4_WALL_WEST_WINDOW,PERIMETER_MID_ZN_4_DAYLREFPT1,5.7707E-002
 Sky Daylight Factors,Clear Turbid Sky,12/21,PERIMETER_MID_ZN_4_DAYLCTRL,PERIMETER_MID_ZN_4,PERIMETER_MID_ZN_4_WALL_WEST_WINDOW,PERIMETER_MID_ZN_4_DAYLREFPT2,3.4201E-002
 Sky Daylight Factors,Intermediate Sky,12/21,PERIMETER_MID_ZN_4_DAYLCTRL,PERIMETER_MID_ZN_4,PERIMETER_MID_ZN_4_WALL_WEST_WINDOW,PERIMETER_MID_ZN_4_DAYLREFPT1,6.2533E-002
 Sky Daylight Factors,Intermediate Sky,12/21,PERIMETER_MID_ZN_4_DAYLCTRL,PERIMETER_MID_ZN_4,PERIMETER_MID_ZN_4_WALL_WEST_WINDOW,PERIMETER_MID_ZN_4_DAYLREFPT2,3.2511E-002
 Sky Daylight Factors,Overcast Sky,12/21,PERIMETER_MID_ZN_4_DAYLCTRL,PERIMETER_MID_ZN_4,PERIMETER_MID_ZN_4_WALL_WEST_WINDOW,PERIMETER_MID_ZN_4_DAYLREFPT1,5.9853E-002
 Sky Daylight Factors,Overcast Sky,12/21,PERIMETER_MID_ZN_4_DAYLCTRL,PERIMETER_MID_ZN_4,PERIMETER_MID_ZN_4_WALL_WEST_WINDOW,PERIMETER_MID_ZN_4_DAYLREFPT2,2.9197E-002
 Sky Daylight Factors,Clear Sky,12/21,PERIMETER_TOP_ZN_1_DAYLCTRL,PERIMETER_TOP_ZN_1,PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW,PERIMETER_TOP_ZN_1_DAYLREFPT1,0.1520
 Sky Daylight Factors,Clear Sky,12/21,PERIMETER_TOP_ZN_1_DAYLCTRL,PERIMETER_TOP_ZN_1,PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW,PERIMETER_TOP_ZN_1_DAYLREFPT2,8.9772E-002
 Sky Daylight Factors,Clear Turbid Sky,12/21,PERIMETER_TOP_ZN_1_DAYLCTRL,PERIMETER_TOP_ZN_1,PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW,PERIMETER_TOP_ZN_1_DAYLREFPT1,0.1637
 Sky Daylight Factors,Clear Turbid Sky,12/21,PERIMETER_TOP_ZN_1_DAYLCTRL,PERIMETER_TOP_ZN_1,PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW,PERIMETER_TOP_ZN_1_DAYLREFPT2,9.5784E-002
 Sky Daylight Factors,Intermediate Sky,12/21,PERIMETER_TOP_ZN_1_DAYLCTRL,PERIMETER_TOP_ZN_1,PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW,PERIMETER_TOP_ZN_1_DAYLREFPT1,0.1263
 Sky Daylight Factors,Intermediate Sky,12/21,PERIMETER_TOP_ZN_1_DAYLCTRL,PERIMETER_TOP_ZN_1,PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW,PERIMETER_TOP_ZN_1_DAYLREFPT2,6.4279E-002
 Sky Daylight Factors,Overcast Sky,12/21,PERIMETER_TOP_ZN_1_DAYLCTRL,PERIMETER_TOP_ZN_1,PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW,PERIMETER_TOP_ZN_1_DAYLREFPT1,5.8484E-002
 Sky Daylight Factors,Overcast Sky,12/21,PERIMETER_TOP_ZN_1_DAYLCTRL,PERIMETER_TOP_ZN_1,PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW,PERIMETER_TOP_ZN_1_DAYLREFPT2,2.8930E-002
 Sky Daylight Factors,Clear Sky,12/21,PERIMETER_TOP_ZN_2_DAYLCTRL,PERIMETER_TOP_ZN_2,PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW,PERIMETER_TOP_ZN_2_DAYLREFPT1,7.8134E-002
 Sky Daylight Factors,Clear Sky,12/21,PERIMETER_TOP_ZN_2_DAYLCTRL,PERIMETER_TOP_ZN_2,PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW,PERIMETER_TOP_ZN_2_DAYLREFPT2,4.5063E-002
 Sky Daylight Factors,Clear Turbid Sky,12/21,PERIMETER_TOP_ZN_2_DAYLCTRL,PERIMETER_TOP_ZN_2,PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW,PERIMETER_TOP_ZN_2_DAYLREFPT1,7.3503E-002
 Sky Daylight Factors,Clear Turbid Sky,12/21,PERIMETER_TOP_ZN_2_DAYLCTRL,PERIMETER_TOP_ZN_2,PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW,PERIMETER_TOP_ZN_2_DAYLREFPT2,4.1505E-002
 Sky Daylight Factors,Intermediate Sky,12/21,PERIMETER_TOP_ZN_2_DAYLCTRL,PERIMETER_TOP_ZN_2,PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW,PERIMETER_TOP_ZN_2_DAYLREFPT1,7.5054E-002
 Sky Daylight Factors,Intermediate Sky,12/21,PERIMETER_TOP_ZN_2_DAYLCTRL,PERIMETER_TOP_ZN_2,PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW,PERIMETER_TOP_ZN_2_DAYLREFPT2,3.8255E-002
 Sky Daylight Factors,Overcast Sky,12/21,PERIMETER_TOP_ZN_2_DAYLCTRL,PERIMETER_TOP_ZN_2,PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW,PERIMETER_TOP_ZN_2_DAYLREFPT1,5.9978E-002
 Sky Daylight Factors,Overcast Sky,12/21,PERIMETER_TOP_ZN_2_DAYLCTRL,PERIMETER_TOP_ZN_2,PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW,PERIMETER_TOP_ZN_2_DAYLREFPT2,2.9261E-002
 Sky Daylight Factors,Clear Sky,12/21,PERIMETER_TOP_ZN_3_DAYLCTRL,PERIMETER_TOP_ZN_3,PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW,PERIMETER_TOP_ZN_3_DAYLREFPT1,5.0945E-002
 Sky Daylight Factors,Clear Sky,12/21,PERIMETER_TOP_ZN_3_DAYLCTRL,PERIMETER_TOP_ZN_3,PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW,PERIMETER_TOP_ZN_3_DAYLREFPT2,3.3822E-002
 Sky Daylight Factors,Clear Turbid Sky,12/21,PERIMETER_TOP_ZN_3_DAYLCTRL,PERIMETER_TOP_ZN_3,PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW,PERIMETER_TOP_ZN_3_DAYLREFPT1,4.0430E-002
 Sky Daylight Factors,Clear Turbid Sky,12/21,PERIMETER_TOP_ZN_3_DAYLCTRL,PERIMETER_TOP_ZN_3,PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW,PERIMETER_TOP_ZN_3_DAYLREFPT2,2.6893E-002
 Sky Daylight Factors,Intermediate Sky,12/21,PERIMETER_TOP_ZN_3_DAYLCTRL,PERIMETER_TOP_ZN_3,PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW,PERIMETER_TOP_ZN_3_DAYLREFPT1,3.6661E-002
 Sky Daylight Factors,Intermediate Sky,12/21,PERIMETER_TOP_ZN_3_DAYLCTRL,PERIMETER_TOP_ZN_3,PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW,PERIMETER_TOP_ZN_3_DAYLREFPT2,2.0282E-002
 Sky Daylight Factors,Overcast Sky,12/21,PERIMETER_TOP_ZN_3_DAYLCTRL,PERIMETER_TOP_ZN_3,PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW,PERIMETER_TOP_ZN_3_DAYLREFPT1,5.8484E-002
 Sky Daylight Factors,Overcast Sky,12/21,PERIMETER_TOP_ZN_3_DAYLCTRL,PERIMETER_TOP_ZN_3,PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW,PERIMETER_TOP_ZN_3_DAYLREFPT2,2.8925E-002
 Sky Daylight Factors,Clear Sky,12/21,PERIMETER_TOP_ZN_4_DAYLCTRL,PERIMETER_TOP_ZN_4,PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW,PERIMETER_TOP_ZN_4_DAYLREFPT1,6.5101E-002
 Sky Daylight Factors,Clear Sky,12/21,PERIMETER_TOP_ZN_4_DAYLCTRL,PERIMETER_TOP_ZN_4,PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW,PERIMETER_TOP_ZN_4_DAYLREFPT2,3.9066E-002
 Sky Daylight Factors,Clear Turbid Sky,12/21,PERIMETER_TOP_ZN_4_DAYLCTRL,PERIMETER_TOP_ZN_4,PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW,PERIMETER_TOP_ZN_4_DAYLREFPT1,5.7754E-002
 Sky Daylight Factors,Clear Turbid Sky,12/21,PERIMETER_TOP_ZN_4_DAYLCTRL,PERIMETER_TOP_ZN_4,PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW,PERIMETER_TOP_ZN_4_DAYLREFPT2,3.4251E-002
 Sky Daylight Factors,Intermediate Sky,12/21,PERIMETER_TOP_ZN_4_DAYLCTRL,PERIMETER_TOP_ZN_4,PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW,PERIMETER_TOP_ZN_4_DAYLREFPT1,6.2634E-002
 Sky Daylight Factors,Intermediate Sky,12/21,PERIMETER_TOP_ZN_4_DAYLCTRL,PERIMETER_TOP_ZN_4,PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW,PERIMETER_TOP_ZN_4_DAYLREFPT2,3.2577E-002
 Sky Daylight Factors,Overcast Sky,12/21,PERIMETER_TOP_ZN_4_DAYLCTRL,PERIMETER_TOP_ZN_4,PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW,PERIMETER_TOP_ZN_4_DAYLREFPT1,5.9978E-002
 Sky Daylight Factors,Overcast Sky,12/21,PERIMETER_TOP_ZN_4_DAYLCTRL,PERIMETER_TOP_ZN_4,PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW,PERIMETER_TOP_ZN_4_DAYLREFPT2,2.9261E-002
! <Zone Sizing Information>, Zone Name, Load Type, Calc Des Load {W}, User Des Load {W}, Calc Des Air Flow Rate {m3/s}, User Des Air Flow Rate {m3/s}, Design Day Name, Date/Time of Peak, Temperature at Peak {C}, Humidity Ratio at Peak {kgWater/kgDryAir}, Floor Area {m2}, # Occupants, Calc Outdoor Air Flow Rate {m3/s}, Calc DOAS Heat Addition Rate {W}
 Zone Sizing Information, BASEMENT, Cooling, 68601.63687, 68601.63687, 4.90753, 4.90753, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 08:30:00, 24.35400, 2.97951E-003, 2779.42662, 149.60210, 1.20008, 0.00000
 Zone Sizing Information, BASEMENT, Heating, 0.00000, 0.00000, 0.00000, 1.20008, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 08:15:00, -17.90000, 7.75615E-004, 2779.42662, 149.60210, 1.20008, 0.00000
 Zone Sizing Information, CORE_BOTTOM, Cooling, 74014.92360, 74014.92360, 5.29061, 5.29061, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 08:30:00, 24.35400, 2.97951E-003, 2496.12046, 134.35320, 1.07776, 0.00000
 Zone Sizing Information, CORE_BOTTOM, Heating, 0.00000, 0.00000, 0.00000, 1.07776, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 06:15:00, -17.90000, 7.75615E-004, 2496.12046, 134.35320, 1.07776, 0.00000
 Zone Sizing Information, CORE_MID, Cooling, 693660.97698, 693660.97698, 49.57312, 49.57312, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 08:30:00, 24.35400, 2.97951E-003, 2496.12046, 134.35320, 10.77757, 0.00000
 Zone Sizing Information, CORE_MID, Heating, 235715.89685, 235715.89685, 9.89480, 10.77757, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 08:30:00, -17.90000, 7.75615E-004, 2496.12046, 134.35320, 10.77757, 0.00000
 Zone Sizing Information, CORE_TOP, Cooling, 68901.38122, 68901.38122, 5.02294, 5.02294, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 15:30:00, 33.45600, 2.99182E-003, 2496.12046, 134.35320, 1.07776, 0.00000
 Zone Sizing Information, CORE_TOP, Heating, 61204.71424, 61204.71424, 2.57842, 2.57842, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 08:30:00, -17.90000, 7.75615E-004, 2496.12046, 134.35320, 1.07776, 0.00000
 Zone Sizing Information, PERIMETER_BOT_ZN_3, Cooling, 12113.33071, 12113.33071, 0.88304, 0.88304, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:15:00, 29.79300, 2.98678E-003, 313.41284, 16.86939, 0.13532, 0.00000
 Zone Sizing Information, PERIMETER_BOT_ZN_3, Heating, 8269.18957, 8269.18957, 0.34863, 0.34863, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 08:30:00, -17.90000, 7.75615E-004, 313.41284, 16.86939, 0.13532, 0.00000
 Zone Sizing Information, PERIMETER_BOT_ZN_2, Cooling, 16590.72217, 16590.72217, 1.20939, 1.20939, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 09:45:00, 27.64700, 2.98388E-003, 201.97515, 10.87127, 8.72074E-002, 0.00000
 Zone Sizing Information, PERIMETER_BOT_ZN_2, Heating, 5889.54785, 5889.54785, 0.24841, 0.24841, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 08:30:00, -17.90000, 7.75615E-004, 201.97515, 10.87127, 8.72074E-002, 0.00000
 Zone Sizing Information, PERIMETER_BOT_ZN_1, Cooling, 13150.29225, 13150.29225, 0.95863, 0.95863, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 14:00:00, 33.90000, 2.99244E-003, 313.41969, 16.86975, 0.13533, 0.00000
 Zone Sizing Information, PERIMETER_BOT_ZN_1, Heating, 10044.34952, 10044.34952, 0.42357, 0.42357, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 08:30:00, -17.90000, 7.75615E-004, 313.41969, 16.86975, 0.13533, 0.00000
 Zone Sizing Information, PERIMETER_BOT_ZN_4, Cooling, 20987.65509, 20987.65509, 1.52994, 1.52994, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:30:00, 31.08800, 2.98855E-003, 201.97515, 10.87127, 8.72074E-002, 0.00000
 Zone Sizing Information, PERIMETER_BOT_ZN_4, Heating, 4353.34216, 4353.34216, 0.18339, 0.18339, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 08:30:00, -17.90000, 7.75615E-004, 201.97515, 10.87127, 8.72074E-002, 0.00000
 Zone Sizing Information, PERIMETER_MID_ZN_3, Cooling, 112535.24639, 112535.24639, 8.20353, 8.20353, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:15:00, 29.79300, 2.98678E-003, 313.41284, 16.86939, 1.35323, 0.00000
 Zone Sizing Information, PERIMETER_MID_ZN_3, Heating, 144193.30785, 144193.30785, 6.08305, 6.08305, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 08:30:00, -17.90000, 7.75615E-004, 313.41284, 16.86939, 1.35323, 0.00000
 Zone Sizing Information, PERIMETER_MID_ZN_2, Cooling, 180267.08855, 180267.08855, 13.14070, 13.14070, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 10:00:00, 28.27600, 2.98472E-003, 201.97515, 10.87127, 0.87207, 0.00000
 Zone Sizing Information, PERIMETER_MID_ZN_2, Heating, 96895.52033, 96895.52033, 4.08783, 4.08783, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 08:30:00, -17.90000, 7.75615E-004, 201.97515, 10.87127, 0.87207, 0.00000
 Zone Sizing Information, PERIMETER_MID_ZN_1, Cooling, 122180.44335, 122180.44335, 8.90663, 8.90663, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 14:00:00, 33.90000, 2.99244E-003, 313.41969, 16.86975, 1.35326, 0.00000
 Zone Sizing Information, PERIMETER_MID_ZN_1, Heating, 145933.56912, 145933.56912, 6.15655, 6.15655, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 08:30:00, -17.90000, 7.75615E-004, 313.41969, 16.86975, 1.35326, 0.00000
 Zone Sizing Information, PERIMETER_MID_ZN_4, Cooling, 193201.90600, 193201.90600, 14.08372, 14.08372, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:45:00, 30.71800, 2.98804E-003, 201.97515, 10.87127, 0.87207, 0.00000
 Zone Sizing Information, PERIMETER_MID_ZN_4, Heating, 92006.29045, 92006.29045, 3.88160, 3.88160, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 08:30:00, -17.90000, 7.75615E-004, 201.97515, 10.87127, 0.87207, 0.00000
 Zone Sizing Information, PERIMETER_TOP_ZN_3, Cooling, 12958.49175, 12958.49175, 0.94463, 0.94463, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 15:30:00, 33.45600, 2.99182E-003, 313.41284, 16.86939, 0.13532, 0.00000
 Zone Sizing Information, PERIMETER_TOP_ZN_3, Heating, 18502.36343, 18502.36343, 0.78048, 0.78048, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 08:30:00, -17.90000, 7.75615E-004, 313.41284, 16.86939, 0.13532, 0.00000
 Zone Sizing Information, PERIMETER_TOP_ZN_2, Cooling, 18074.54641, 18074.54641, 1.31755, 1.31755, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 10:00:00, 28.27600, 2.98472E-003, 201.97515, 10.87127, 8.72074E-002, 0.00000
 Zone Sizing Information, PERIMETER_TOP_ZN_2, Heating, 12318.54481, 12318.54481, 0.51963, 0.51963, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 08:30:00, -17.90000, 7.75615E-004, 201.97515, 10.87127, 8.72074E-002, 0.00000
 Zone Sizing Information, PERIMETER_TOP_ZN_1, Cooling, 13826.89906, 13826.89906, 1.00794, 1.00794, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 14:30:00, 33.90000, 2.99244E-003, 313.41969, 16.86975, 0.13533, 0.00000
 Zone Sizing Information, PERIMETER_TOP_ZN_1, Heating, 18684.77950, 18684.77950, 0.78818, 0.78818, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 08:30:00, -17.90000, 7.75615E-004, 313.41969, 16.86975, 0.13533, 0.00000
 Zone Sizing Information, PERIMETER_TOP_ZN_4, Cooling, 20485.53273, 20485.53273, 1.49331, 1.49331, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:30:00, 31.08800, 2.98855E-003, 201.97515, 10.87127, 8.72074E-002, 0.00000
 Zone Sizing Information, PERIMETER_TOP_ZN_4, Heating, 11951.69965, 11951.69965, 0.50419, 0.50419, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 08:30:00, -17.90000, 7.75615E-004, 201.97515, 10.87127, 8.72074E-002, 0.00000
 Zone Sizing Information, DATACENTER_BOT_ZN_6, Cooling, 7920.03991, 7920.03991, 0.45533, 0.45533, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 30.34800, 2.98754E-003, 36.20274, 0.00000, 1.56314E-002, 0.00000
 Zone Sizing Information, DATACENTER_BOT_ZN_6, Heating, 0.00000, 0.00000, 0.00000, 1.56314E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 06:30:00, -17.90000, 7.75615E-004, 36.20274, 0.00000, 1.56314E-002, 0.00000
 Zone Sizing Information, DATACENTER_MID_ZN_6, Cooling, 75572.79677, 75572.79677, 4.34474, 4.34474, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:15:00, 29.79300, 2.98678E-003, 36.20274, 0.00000, 0.15631, 0.00000
 Zone Sizing Information, DATACENTER_MID_ZN_6, Heating, 0.00000, 0.00000, 0.00000, 0.15631, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 05:45:00, -17.90000, 7.75615E-004, 36.20274, 0.00000, 0.15631, 0.00000
 Zone Sizing Information, DATACENTER_TOP_ZN_6, Cooling, 7757.25215, 7757.25215, 0.44597, 0.44597, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 30.34800, 2.98754E-003, 36.20274, 0.00000, 1.56314E-002, 0.00000
 Zone Sizing Information, DATACENTER_TOP_ZN_6, Heating, 0.00000, 0.00000, 0.00000, 1.56314E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 06:00:00, -17.90000, 7.75615E-004, 36.20274, 0.00000, 1.56314E-002, 0.00000
 Zone Sizing Information, DATACENTER_BASEMENT_ZN_6, Cooling, 368488.60176, 368488.60176, 21.18468, 21.18468, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 06:30:00, 19.91400, 2.97380E-003, 783.67941, 0.00000, 0.33837, 0.00000
 Zone Sizing Information, DATACENTER_BASEMENT_ZN_6, Heating, 0.00000, 0.00000, 0.00000, 0.33837, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 04:30:00, -17.90000, 7.75615E-004, 783.67941, 0.00000, 0.33837, 0.00000
! <System Sizing Information>, System Name, Load Type, Peak Load Kind, User Design Capacity [W], Calc Des Air Flow Rate [m3/s], User Des Air Flow Rate [m3/s], Design Day Name, Date/Time of Peak
 System Sizing Information, CAV_BAS, Cooling, Sensible, 72744.04, 4.90753, 4.90753, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 13:00:00
 System Sizing Information, CAV_BAS, Heating, Sensible, 84027.82, 1.20008, 1.20008, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 00:15:00
 System Sizing Information, VAV_BOT WITH REHEAT, Cooling, Sensible, 135566.04, 8.63950, 8.63950, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 15:00:00
 System Sizing Information, VAV_BOT WITH REHEAT, Heating, Sensible, 75944.56, 2.28176, 2.28176, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 08:30:00
 System Sizing Information, VAV_MID WITH REHEAT, Cooling, Sensible, 1237128.52, 80.26672, 80.26672, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 15:15:00
 System Sizing Information, VAV_MID WITH REHEAT, Heating, Sensible, 742627.87, 30.98659, 30.98659, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 06:15:00
 System Sizing Information, VAV_TOP WITH REHEAT, Cooling, Sensible, 142566.13, 8.92211, 8.92211, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 15:45:00
 System Sizing Information, VAV_TOP WITH REHEAT, Heating, Sensible, 74954.14, 5.17089, 5.17089, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 05:15:00
 System Sizing Information, AIRLOOP DATACENTER BASEMENT, Cooling, Sensible, 366009.85, 21.18468, 21.18468, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 14:00:00
 System Sizing Information, AIRLOOP DATACENTER BASEMENT, Heating, Sensible, 23692.25, 0.33837, 0.33837, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 00:15:00
 System Sizing Information, AIRLOOP DATACENTER BOT, Cooling, Sensible, 7885.31, 0.45533, 0.45533, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:45:00
 System Sizing Information, AIRLOOP DATACENTER BOT, Heating, Sensible, 1094.48, 1.56314E-002, 1.56314E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 00:15:00
 System Sizing Information, AIRLOOP DATACENTER MID, Cooling, Sensible, 75202.96, 4.34474, 4.34474, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00
 System Sizing Information, AIRLOOP DATACENTER MID, Heating, Sensible, 10944.84, 0.15631, 0.15631, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 00:15:00
 System Sizing Information, AIRLOOP DATACENTER TOP, Cooling, Sensible, 7726.28, 0.44597, 0.44597, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:45:00
 System Sizing Information, AIRLOOP DATACENTER TOP, Heating, Sensible, 1094.48, 1.56314E-002, 1.56314E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 00:15:00
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, BASEMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 4.90753
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_BOTTOM VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 5.29061
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_BOTTOM VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.35951
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_BOTTOM VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.24500
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_BOTTOM VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.29620
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_BOTTOM VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.95870
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_BOTTOM VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_BOTTOM VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.05977E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_BOTTOM VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.88178E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_BOTTOM VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.29620
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_BOTTOM VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_BOTTOM VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, CORE_BOTTOM VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 13043.42204
 Component Sizing Information, Coil:Heating:Water, CORE_BOTTOM VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.88178E-004
 Component Sizing Information, Coil:Heating:Water, CORE_BOTTOM VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 227.02412
! <Water Heating Coil Capacity Information>,Component Type,Name,Nominal Total Capacity {W}
Water Heating Coil Capacity Information,Coil:Heating:Water,CORE_BOTTOM VAV BOX REHEAT COIL,12374.39
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_MID VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 49.57312
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_MID VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.38368
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_MID VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.26100
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_MID VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 12.93859
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_MID VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_MID VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_MID VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.93003E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_MID VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 8.08444E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_MID VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 12.93859
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_MID VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_MID VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, CORE_MID VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 365914.66328
 Component Sizing Information, Coil:Heating:Water, CORE_MID VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 8.08444E-003
 Component Sizing Information, Coil:Heating:Water, CORE_MID VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 7301.27576
Water Heating Coil Capacity Information,Coil:Heating:Water,CORE_MID VAV BOX REHEAT COIL,347256.65
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_TOP VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 5.02294
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_TOP VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.37867
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_TOP VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.26200
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_TOP VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.31601
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_TOP VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_TOP VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_TOP VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00615E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_TOP VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.92549E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_TOP VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 2.57842
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_TOP VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_TOP VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, CORE_TOP VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 87150.86089
 Component Sizing Information, Coil:Heating:Water, CORE_TOP VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.92549E-003
 Component Sizing Information, Coil:Heating:Water, CORE_TOP VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 1822.82834
Water Heating Coil Capacity Information,Coil:Heating:Water,CORE_TOP VAV BOX REHEAT COIL,82686.29
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_3 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.88304
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_3 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.27045
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_3 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.19800
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_3 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.17484
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_3 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.72121
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_3 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_3 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.40875E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_3 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.60163E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.34863
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 11775.38307
 Component Sizing Information, Coil:Heating:Water, PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.60163E-004
 Component Sizing Information, Coil:Heating:Water, PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 246.23864
Water Heating Coil Capacity Information,Coil:Heating:Water,PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL,11172.16
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_2 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.20939
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_2 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.12726
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_2 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 9.00000E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_2 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.10884
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_2 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.33936
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_2 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_2 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.99390E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_2 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.85327E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.24841
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 8388.18553
 Component Sizing Information, Coil:Heating:Water, PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.85327E-004
 Component Sizing Information, Coil:Heating:Water, PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 175.39385
Water Heating Coil Capacity Information,Coil:Heating:Water,PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL,7958.48
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.95863
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.24913
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.17400
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.16680
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.66435
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_1 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.52931E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 3.16060E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.42357
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 14305.36839
 Component Sizing Information, Coil:Heating:Water, PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 3.16060E-004
 Component Sizing Information, Coil:Heating:Water, PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 299.13446
Water Heating Coil Capacity Information,Coil:Heating:Water,PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL,13572.54
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_4 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.52994
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_4 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.10060
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_4 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 7.20000E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_4 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.11016
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_4 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_4 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_4 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.78744E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_4 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.36910E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.18339
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 6196.75177
 Component Sizing Information, Coil:Heating:Water, PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.36910E-004
 Component Sizing Information, Coil:Heating:Water, PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 129.59801
Water Heating Coil Capacity Information,Coil:Heating:Water,PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL,5879.31
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_3 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 8.20353
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_3 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.29112
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_3 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.21600
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_3 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.77196
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_3 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.77632
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_3 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_3 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.30874E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_3 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 4.53778E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 6.08305
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 205387.11395
 Component Sizing Information, Coil:Heating:Water, PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 4.53778E-003
 Component Sizing Information, Coil:Heating:Water, PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 4294.42072
Water Heating Coil Capacity Information,Coil:Heating:Water,PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL,194865.71
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_2 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 13.14070
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_2 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.31232
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_2 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_2 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.25305E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_2 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 3.04934E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 4.08783
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 138018.07756
 Component Sizing Information, Coil:Heating:Water, PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 3.04934E-003
 Component Sizing Information, Coil:Heating:Water, PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 2885.79045
Water Heating Coil Capacity Information,Coil:Heating:Water,PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL,130947.80
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 8.90663
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.26814
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.18300
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.62991
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.71505
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_1 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.42088E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 4.59257E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 6.15655
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 207867.02645
 Component Sizing Information, Coil:Heating:Water, PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 4.59257E-003
 Component Sizing Information, Coil:Heating:Water, PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 4346.26118
Water Heating Coil Capacity Information,Coil:Heating:Water,PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL,197218.58
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_4 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 14.08372
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_4 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.10928
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_4 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 7.80000E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_4 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.09853
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_4 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_4 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_4 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.48650E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_4 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.89547E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 3.88160
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 131053.60720
 Component Sizing Information, Coil:Heating:Water, PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.89547E-003
 Component Sizing Information, Coil:Heating:Water, PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 2740.16133
Water Heating Coil Capacity Information,Coil:Heating:Water,PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL,124340.10
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_3 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.94463
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_3 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.25282
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_3 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.18600
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_3 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.17570
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_3 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.67418
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_3 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_3 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.50701E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_3 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 5.82254E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.78048
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 26353.74443
 Component Sizing Information, Coil:Heating:Water, PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 5.82254E-004
 Component Sizing Information, Coil:Heating:Water, PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 551.04014
Water Heating Coil Capacity Information,Coil:Heating:Water,PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL,25003.71
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_2 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.31755
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_2 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.11681
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_2 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 8.50000E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_2 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.11199
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_2 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.31150
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_2 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_2 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.26167E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_2 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 3.87655E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.51963
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 17545.88592
 Component Sizing Information, Coil:Heating:Water, PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 3.87655E-004
 Component Sizing Information, Coil:Heating:Water, PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 366.87259
Water Heating Coil Capacity Information,Coil:Heating:Water,PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL,16647.06
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.00794
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.23695
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.16300
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.16429
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.63185
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_1 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.60797E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 5.87996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.78818
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 26613.63342
 Component Sizing Information, Coil:Heating:Water, PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 5.87996E-004
 Component Sizing Information, Coil:Heating:Water, PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 556.47358
Water Heating Coil Capacity Information,Coil:Heating:Water,PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL,25250.29
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_4 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.49331
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_4 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.10306
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_4 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 7.40000E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_4 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.11051
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_4 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_4 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_4 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.69678E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_4 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 3.76117E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.50419
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 17023.68182
 Component Sizing Information, Coil:Heating:Water, PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 3.76117E-004
 Component Sizing Information, Coil:Heating:Water, PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 355.94829
Water Heating Coil Capacity Information,Coil:Heating:Water,PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL,16151.61
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, DATACENTER BOT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.45533
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, DATACENTER MID DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 4.34474
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, DATACENTER TOP DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.44597
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, DATACENTER BASEMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 21.18468
 Component Sizing Information, AirLoopHVAC, CAV_BAS, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 4.90753
 Component Sizing Information, AirLoopHVAC, CAV_BAS, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 4.90753
 Component Sizing Information, AirLoopHVAC, CAV_BAS, Sum of Air Terminal Maximum Flow Rates [m3/s], 4.90753
 Component Sizing Information, AirLoopHVAC, CAV_BAS, Adjusted Heating Design Air Flow Rate [m3/s], 4.90753
 Component Sizing Information, AirLoopHVAC, CAV_BAS, Adjusted Cooling Design Air Flow Rate [m3/s], 4.90753
 Component Sizing Information, AirLoopHVAC, CAV_BAS, Adjusted Main Design Air Flow Rate [m3/s], 4.90753
 Component Sizing Information, AirLoopHVAC, CAV_BAS, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, CAV_BAS, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, VAV_BOT WITH REHEAT, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 4.93580
 Component Sizing Information, AirLoopHVAC, VAV_BOT WITH REHEAT, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 1.85684
 Component Sizing Information, AirLoopHVAC, VAV_BOT WITH REHEAT, Sum of Air Terminal Maximum Flow Rates [m3/s], 9.87160
 Component Sizing Information, AirLoopHVAC, VAV_BOT WITH REHEAT, Adjusted Heating Design Air Flow Rate [m3/s], 2.28176
 Component Sizing Information, AirLoopHVAC, VAV_BOT WITH REHEAT, Adjusted Cooling Design Air Flow Rate [m3/s], 8.63950
 Component Sizing Information, AirLoopHVAC, VAV_BOT WITH REHEAT, Adjusted Main Design Air Flow Rate [m3/s], 8.63950
 Component Sizing Information, AirLoopHVAC, VAV_BOT WITH REHEAT, User Heating Air Flow Ratio [], 0.30000
 Component Sizing Information, AirLoopHVAC, VAV_BOT WITH REHEAT, Calculated Heating Air Flow Ratio [], 0.26411
 Component Sizing Information, AirLoopHVAC, VAV_MID WITH REHEAT, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 46.95385
 Component Sizing Information, AirLoopHVAC, VAV_MID WITH REHEAT, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 18.55595
 Component Sizing Information, AirLoopHVAC, VAV_MID WITH REHEAT, Sum of Air Terminal Maximum Flow Rates [m3/s], 93.90771
 Component Sizing Information, AirLoopHVAC, VAV_MID WITH REHEAT, Adjusted Heating Design Air Flow Rate [m3/s], 30.98659
 Component Sizing Information, AirLoopHVAC, VAV_MID WITH REHEAT, Adjusted Cooling Design Air Flow Rate [m3/s], 80.26672
 Component Sizing Information, AirLoopHVAC, VAV_MID WITH REHEAT, Adjusted Main Design Air Flow Rate [m3/s], 80.26672
 Component Sizing Information, AirLoopHVAC, VAV_MID WITH REHEAT, User Heating Air Flow Ratio [], 0.30000
 Component Sizing Information, AirLoopHVAC, VAV_MID WITH REHEAT, Calculated Heating Air Flow Ratio [], 0.38605
 Component Sizing Information, AirLoopHVAC, VAV_TOP WITH REHEAT, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 4.89319
 Component Sizing Information, AirLoopHVAC, VAV_TOP WITH REHEAT, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 1.87850
 Component Sizing Information, AirLoopHVAC, VAV_TOP WITH REHEAT, Sum of Air Terminal Maximum Flow Rates [m3/s], 9.78638
 Component Sizing Information, AirLoopHVAC, VAV_TOP WITH REHEAT, Adjusted Heating Design Air Flow Rate [m3/s], 5.17089
 Component Sizing Information, AirLoopHVAC, VAV_TOP WITH REHEAT, Adjusted Cooling Design Air Flow Rate [m3/s], 8.92211
 Component Sizing Information, AirLoopHVAC, VAV_TOP WITH REHEAT, Adjusted Main Design Air Flow Rate [m3/s], 8.92211
 Component Sizing Information, AirLoopHVAC, VAV_TOP WITH REHEAT, User Heating Air Flow Ratio [], 0.30000
 Component Sizing Information, AirLoopHVAC, VAV_TOP WITH REHEAT, Calculated Heating Air Flow Ratio [], 0.57956
 Component Sizing Information, AirLoopHVAC, AIRLOOP DATACENTER BASEMENT, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 21.18468
 Component Sizing Information, AirLoopHVAC, AIRLOOP DATACENTER BASEMENT, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 21.18468
 Component Sizing Information, AirLoopHVAC, AIRLOOP DATACENTER BASEMENT, Sum of Air Terminal Maximum Flow Rates [m3/s], 21.18468
 Component Sizing Information, AirLoopHVAC, AIRLOOP DATACENTER BASEMENT, Adjusted Heating Design Air Flow Rate [m3/s], 21.18468
 Component Sizing Information, AirLoopHVAC, AIRLOOP DATACENTER BASEMENT, Adjusted Cooling Design Air Flow Rate [m3/s], 21.18468
 Component Sizing Information, AirLoopHVAC, AIRLOOP DATACENTER BASEMENT, Adjusted Main Design Air Flow Rate [m3/s], 21.18468
 Component Sizing Information, AirLoopHVAC, AIRLOOP DATACENTER BASEMENT, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP DATACENTER BASEMENT, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP DATACENTER BOT, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.45533
 Component Sizing Information, AirLoopHVAC, AIRLOOP DATACENTER BOT, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.45533
 Component Sizing Information, AirLoopHVAC, AIRLOOP DATACENTER BOT, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.45533
 Component Sizing Information, AirLoopHVAC, AIRLOOP DATACENTER BOT, Adjusted Heating Design Air Flow Rate [m3/s], 0.45533
 Component Sizing Information, AirLoopHVAC, AIRLOOP DATACENTER BOT, Adjusted Cooling Design Air Flow Rate [m3/s], 0.45533
 Component Sizing Information, AirLoopHVAC, AIRLOOP DATACENTER BOT, Adjusted Main Design Air Flow Rate [m3/s], 0.45533
 Component Sizing Information, AirLoopHVAC, AIRLOOP DATACENTER BOT, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP DATACENTER BOT, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP DATACENTER MID, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 4.34474
 Component Sizing Information, AirLoopHVAC, AIRLOOP DATACENTER MID, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 4.34474
 Component Sizing Information, AirLoopHVAC, AIRLOOP DATACENTER MID, Sum of Air Terminal Maximum Flow Rates [m3/s], 4.34474
 Component Sizing Information, AirLoopHVAC, AIRLOOP DATACENTER MID, Adjusted Heating Design Air Flow Rate [m3/s], 4.34474
 Component Sizing Information, AirLoopHVAC, AIRLOOP DATACENTER MID, Adjusted Cooling Design Air Flow Rate [m3/s], 4.34474
 Component Sizing Information, AirLoopHVAC, AIRLOOP DATACENTER MID, Adjusted Main Design Air Flow Rate [m3/s], 4.34474
 Component Sizing Information, AirLoopHVAC, AIRLOOP DATACENTER MID, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP DATACENTER MID, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP DATACENTER TOP, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.44597
 Component Sizing Information, AirLoopHVAC, AIRLOOP DATACENTER TOP, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.44597
 Component Sizing Information, AirLoopHVAC, AIRLOOP DATACENTER TOP, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.44597
 Component Sizing Information, AirLoopHVAC, AIRLOOP DATACENTER TOP, Adjusted Heating Design Air Flow Rate [m3/s], 0.44597
 Component Sizing Information, AirLoopHVAC, AIRLOOP DATACENTER TOP, Adjusted Cooling Design Air Flow Rate [m3/s], 0.44597
 Component Sizing Information, AirLoopHVAC, AIRLOOP DATACENTER TOP, Adjusted Main Design Air Flow Rate [m3/s], 0.44597
 Component Sizing Information, AirLoopHVAC, AIRLOOP DATACENTER TOP, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP DATACENTER TOP, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, CAV_BAS, Design Supply Air Flow Rate [m3/s], 4.90753
 Component Sizing Information, AirLoopHVAC, VAV_BOT WITH REHEAT, Design Supply Air Flow Rate [m3/s], 8.63950
 Component Sizing Information, AirLoopHVAC, VAV_MID WITH REHEAT, Design Supply Air Flow Rate [m3/s], 80.26672
 Component Sizing Information, AirLoopHVAC, VAV_TOP WITH REHEAT, Design Supply Air Flow Rate [m3/s], 8.92211
 Component Sizing Information, AirLoopHVAC, AIRLOOP DATACENTER BASEMENT, Design Supply Air Flow Rate [m3/s], 21.18468
 Component Sizing Information, AirLoopHVAC, AIRLOOP DATACENTER BOT, Design Supply Air Flow Rate [m3/s], 0.45533
 Component Sizing Information, AirLoopHVAC, AIRLOOP DATACENTER MID, Design Supply Air Flow Rate [m3/s], 4.34474
 Component Sizing Information, AirLoopHVAC, AIRLOOP DATACENTER TOP, Design Supply Air Flow Rate [m3/s], 0.44597
!<Controller:MechanicalVentilation>,Name,Availability Schedule Name,Demand Controlled Ventilation {Yes/No},System Outdoor Air Method,Zone Maximum Outdoor Air Fraction,Number of Zones,Zone Name,DSOA Name,DSZAD Name
 Controller:MechanicalVentilation,VAV_TOP WITH REHEAT_DCV,MINOA_MOTORIZEDDAMPER_SCHED,Yes,Standard62.1VentilationRateProcedureWithLimit,1.00,5,CORE_TOP,CM DSOA CORE_TOP,CM DSZAD CORE_TOP,PERIMETER_TOP_ZN_1,CM DSOA PERIMETER_TOP_ZN_1,CM DSZAD PERIMETER_TOP_ZN_1,PERIMETER_TOP_ZN_2,CM DSOA PERIMETER_TOP_ZN_2,CM DSZAD PERIMETER_TOP_ZN_2,PERIMETER_TOP_ZN_3,CM DSOA PERIMETER_TOP_ZN_3,CM DSZAD PERIMETER_TOP_ZN_3,PERIMETER_TOP_ZN_4,CM DSOA PERIMETER_TOP_ZN_4,CM DSZAD PERIMETER_TOP_ZN_4
 Controller:MechanicalVentilation,VAV_BOT WITH REHEAT_DCV,MINOA_MOTORIZEDDAMPER_SCHED,Yes,Standard62.1VentilationRateProcedureWithLimit,1.00,5,CORE_BOTTOM,CM DSOA CORE_BOTTOM,CM DSZAD CORE_BOTTOM,PERIMETER_BOT_ZN_1,CM DSOA PERIMETER_BOT_ZN_1,CM DSZAD PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_2,CM DSOA PERIMETER_BOT_ZN_2,CM DSZAD PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_3,CM DSOA PERIMETER_BOT_ZN_3,CM DSZAD PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_4,CM DSOA PERIMETER_BOT_ZN_4,CM DSZAD PERIMETER_BOT_ZN_4
 Controller:MechanicalVentilation,VAV_MID WITH REHEAT_DCV,MINOA_MOTORIZEDDAMPER_SCHED,Yes,Standard62.1VentilationRateProcedureWithLimit,1.00,5,CORE_MID,CM DSOA CORE_MID,CM DSZAD CORE_MID,PERIMETER_MID_ZN_1,CM DSOA PERIMETER_MID_ZN_1,CM DSZAD PERIMETER_MID_ZN_1,PERIMETER_MID_ZN_2,CM DSOA PERIMETER_MID_ZN_2,CM DSZAD PERIMETER_MID_ZN_2,PERIMETER_MID_ZN_3,CM DSOA PERIMETER_MID_ZN_3,CM DSZAD PERIMETER_MID_ZN_3,PERIMETER_MID_ZN_4,CM DSOA PERIMETER_MID_ZN_4,CM DSZAD PERIMETER_MID_ZN_4
 Component Sizing Information, Controller:OutdoorAir, CAV_BAS_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 4.90753
 Component Sizing Information, Controller:OutdoorAir, CAV_BAS_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 1.20008
 Component Sizing Information, Coil:Cooling:Water, CAV_BAS_COOLC, Design Size Design Inlet Air Temperature [C], 26.50294
 Component Sizing Information, Coil:Cooling:Water, CAV_BAS_COOLC, Design Size Design Inlet Water Temperature [C], 6.67000
 Component Sizing Information, Coil:Cooling:Water, CAV_BAS_COOLC, Design Size Design Outlet Air Temperature [C], 11.41398
 Component Sizing Information, Coil:Cooling:Water, CAV_BAS_COOLC, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 6.31170E-003
 Component Sizing Information, Coil:Cooling:Water, CAV_BAS_COOLC, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 6.31170E-003
 Component Sizing Information, Coil:Cooling:Water, CAV_BAS_COOLC, Design Size Design Coil Load [W], 90591.97363
 Component Sizing Information, Coil:Cooling:Water, CAV_BAS_COOLC, Design Size Design Water Flow Rate [m3/s], 2.59092E-003
 Component Sizing Information, Coil:Cooling:Water, CAV_BAS_COOLC, Design Size Design Air Flow Rate [m3/s], 4.90753
! <Water Cooling Coil Capacity Information>,Component Type,Name,Nominal Total Capacity {W},Nominal Sensible Capacity {W},Nominal Latent Capacity {W},Nominal Sensible Heat Ratio, Nominal Coil UA Value {W/C}, Nominal Coil Surface Area {m2}
Water Cooling Coil Capacity Information,Coil:Cooling:Water,CAV_BAS_COOLC,131891.12,91471.68,40419.45,0.69,60777.05,616.43
 Component Sizing Information, Coil:Heating:Water, CAV_BAS_HEATC, Design Size Rated Capacity [W], 263364.30429
 Component Sizing Information, Coil:Heating:Water, CAV_BAS_HEATC, Design Size Maximum Water Flow Rate [m3/s], 5.81871E-003
 Component Sizing Information, Coil:Heating:Water, CAV_BAS_HEATC, Design Size U-Factor Times Area Value [W/K], 4734.86658
Water Heating Coil Capacity Information,Coil:Heating:Water,CAV_BAS_HEATC,200818.24
 Component Sizing Information, Fan:ConstantVolume, CAV_BAS FAN, Design Size Maximum Flow Rate [m3/s], 4.90753
 Component Sizing Information, Controller:WaterCoil, CAV_BAS_COOLC_CONTROLLER, Maximum Actuated Flow [m3/s], 2.59092E-003
 Component Sizing Information, Controller:WaterCoil, CAV_BAS_COOLC_CONTROLLER, Controller Convergence Tolerance, 1.83792E-004
 Component Sizing Information, Controller:WaterCoil, CAV_BAS_HEATC_CONTROLLER, Maximum Actuated Flow [m3/s], 5.81871E-003
 Component Sizing Information, Controller:OutdoorAir, VAV_BOT WITH REHEAT_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 8.63950
 Component Sizing Information, Coil:Cooling:Water, VAV_BOT WITH REHEAT_COOLC, Design Size Design Inlet Air Temperature [C], 26.44570
 Component Sizing Information, Coil:Cooling:Water, VAV_BOT WITH REHEAT_COOLC, Design Size Design Inlet Water Temperature [C], 6.67000
 Component Sizing Information, Coil:Cooling:Water, VAV_BOT WITH REHEAT_COOLC, Design Size Design Outlet Air Temperature [C], 11.04296
 Component Sizing Information, Coil:Cooling:Water, VAV_BOT WITH REHEAT_COOLC, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 6.28843E-003
 Component Sizing Information, Coil:Cooling:Water, VAV_BOT WITH REHEAT_COOLC, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 6.28843E-003
 Component Sizing Information, Coil:Cooling:Water, VAV_BOT WITH REHEAT_COOLC, Design Size Design Coil Load [W], 162792.99251
 Component Sizing Information, Coil:Cooling:Water, VAV_BOT WITH REHEAT_COOLC, Design Size Design Water Flow Rate [m3/s], 4.65586E-003
 Component Sizing Information, Coil:Cooling:Water, VAV_BOT WITH REHEAT_COOLC, Design Size Design Air Flow Rate [m3/s], 8.63950
Water Cooling Coil Capacity Information,Coil:Cooling:Water,VAV_BOT WITH REHEAT_COOLC,238071.30,163500.94,74570.36,0.69,126373.81,1281.75
 Component Sizing Information, Coil:Heating:Water, VAV_BOT WITH REHEAT_HEATC, Design Size Rated Capacity [W], 76641.54925
 Component Sizing Information, Coil:Heating:Water, VAV_BOT WITH REHEAT_HEATC, Design Size Maximum Water Flow Rate [m3/s], 1.69330E-003
 Component Sizing Information, Coil:Heating:Water, VAV_BOT WITH REHEAT_HEATC, Design Size U-Factor Times Area Value [W/K], 1040.77119
Water Heating Coil Capacity Information,Coil:Heating:Water,VAV_BOT WITH REHEAT_HEATC,53810.03
 Component Sizing Information, Fan:VariableVolume, VAV_BOT WITH REHEAT FAN, Design Size Maximum Flow Rate [m3/s], 8.63950
 Component Sizing Information, Controller:WaterCoil, VAV_BOT WITH REHEAT_COOLC_CONTROLLER, Maximum Actuated Flow [m3/s], 4.65586E-003
 Component Sizing Information, Controller:WaterCoil, VAV_BOT WITH REHEAT_COOLC_CONTROLLER, Controller Convergence Tolerance, 1.02278E-004
 Component Sizing Information, Controller:WaterCoil, VAV_BOT WITH REHEAT_HEATC_CONTROLLER, Maximum Actuated Flow [m3/s], 1.69330E-003
 Component Sizing Information, Controller:OutdoorAir, VAV_MID WITH REHEAT_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 80.26672
 Component Sizing Information, Coil:Cooling:Water, VAV_MID WITH REHEAT_COOLC, Design Size Design Inlet Air Temperature [C], 26.66153
 Component Sizing Information, Coil:Cooling:Water, VAV_MID WITH REHEAT_COOLC, Design Size Design Inlet Water Temperature [C], 6.67000
 Component Sizing Information, Coil:Cooling:Water, VAV_MID WITH REHEAT_COOLC, Design Size Design Outlet Air Temperature [C], 11.03325
 Component Sizing Information, Coil:Cooling:Water, VAV_MID WITH REHEAT_COOLC, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 6.18699E-003
 Component Sizing Information, Coil:Cooling:Water, VAV_MID WITH REHEAT_COOLC, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 6.18699E-003
 Component Sizing Information, Coil:Cooling:Water, VAV_MID WITH REHEAT_COOLC, Design Size Design Coil Load [W], 1534317.35957
 Component Sizing Information, Coil:Cooling:Water, VAV_MID WITH REHEAT_COOLC, Design Size Design Water Flow Rate [m3/s], 4.38813E-002
 Component Sizing Information, Coil:Cooling:Water, VAV_MID WITH REHEAT_COOLC, Design Size Design Air Flow Rate [m3/s], 80.26672
Water Cooling Coil Capacity Information,Coil:Cooling:Water,VAV_MID WITH REHEAT_COOLC,2243199.61,1532279.22,710920.38,0.68,1257694.60,12756.24
 Component Sizing Information, Coil:Heating:Water, VAV_MID WITH REHEAT_HEATC, Design Size Rated Capacity [W], 726614.72307
 Component Sizing Information, Coil:Heating:Water, VAV_MID WITH REHEAT_HEATC, Design Size Maximum Water Flow Rate [m3/s], 1.60537E-002
 Component Sizing Information, Coil:Heating:Water, VAV_MID WITH REHEAT_HEATC, Design Size U-Factor Times Area Value [W/K], 9832.41670
Water Heating Coil Capacity Information,Coil:Heating:Water,VAV_MID WITH REHEAT_HEATC,507421.15
 Component Sizing Information, Fan:VariableVolume, VAV_MID WITH REHEAT FAN, Design Size Maximum Flow Rate [m3/s], 80.26672
 Component Sizing Information, Controller:WaterCoil, VAV_MID WITH REHEAT_COOLC_CONTROLLER, Maximum Actuated Flow [m3/s], 4.38813E-002
 Component Sizing Information, Controller:WaterCoil, VAV_MID WITH REHEAT_COOLC_CONTROLLER, Controller Convergence Tolerance, 1.08518E-005
 Component Sizing Information, Controller:WaterCoil, VAV_MID WITH REHEAT_HEATC_CONTROLLER, Maximum Actuated Flow [m3/s], 1.60537E-002
 Component Sizing Information, Controller:OutdoorAir, VAV_TOP WITH REHEAT_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 8.92211
 Component Sizing Information, Coil:Cooling:Water, VAV_TOP WITH REHEAT_COOLC, Design Size Design Inlet Air Temperature [C], 26.11678
 Component Sizing Information, Coil:Cooling:Water, VAV_TOP WITH REHEAT_COOLC, Design Size Design Inlet Water Temperature [C], 6.67000
 Component Sizing Information, Coil:Cooling:Water, VAV_TOP WITH REHEAT_COOLC, Design Size Design Outlet Air Temperature [C], 11.04311
 Component Sizing Information, Coil:Cooling:Water, VAV_TOP WITH REHEAT_COOLC, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 6.33421E-003
 Component Sizing Information, Coil:Cooling:Water, VAV_TOP WITH REHEAT_COOLC, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 6.33421E-003
 Component Sizing Information, Coil:Cooling:Water, VAV_TOP WITH REHEAT_COOLC, Design Size Design Coil Load [W], 164540.16561
 Component Sizing Information, Coil:Cooling:Water, VAV_TOP WITH REHEAT_COOLC, Design Size Design Water Flow Rate [m3/s], 4.70583E-003
 Component Sizing Information, Coil:Cooling:Water, VAV_TOP WITH REHEAT_COOLC, Design Size Design Air Flow Rate [m3/s], 8.92211
Water Cooling Coil Capacity Information,Coil:Cooling:Water,VAV_TOP WITH REHEAT_COOLC,242862.86,167589.25,75273.61,0.69,135562.31,1374.95
 Component Sizing Information, Coil:Heating:Water, VAV_TOP WITH REHEAT_HEATC, Design Size Rated Capacity [W], 71333.94731
 Component Sizing Information, Coil:Heating:Water, VAV_TOP WITH REHEAT_HEATC, Design Size Maximum Water Flow Rate [m3/s], 1.57604E-003
 Component Sizing Information, Coil:Heating:Water, VAV_TOP WITH REHEAT_HEATC, Design Size U-Factor Times Area Value [W/K], 985.29696
Water Heating Coil Capacity Information,Coil:Heating:Water,VAV_TOP WITH REHEAT_HEATC,51401.83
 Component Sizing Information, Fan:VariableVolume, VAV_TOP WITH REHEAT FAN, Design Size Maximum Flow Rate [m3/s], 8.92211
 Component Sizing Information, Controller:WaterCoil, VAV_TOP WITH REHEAT_COOLC_CONTROLLER, Maximum Actuated Flow [m3/s], 4.70583E-003
 Component Sizing Information, Controller:WaterCoil, VAV_TOP WITH REHEAT_COOLC_CONTROLLER, Controller Convergence Tolerance, 1.01192E-004
 Component Sizing Information, Controller:WaterCoil, VAV_TOP WITH REHEAT_HEATC_CONTROLLER, Maximum Actuated Flow [m3/s], 1.57604E-003
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP DATACENTER BASEMENT OA CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 21.18468
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP DATACENTER BASEMENT OA CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.33837
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP COOLING MODE AIRLOOP DATACENTER BASEMENT, Design Size Rated Air Flow Rate [m3/s], 21.18468
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP HEATING MODE AIRLOOP DATACENTER BASEMENT, Design Size Rated Air Flow Rate [m3/s], 21.18468
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP COOLING MODE AIRLOOP DATACENTER BASEMENT, Design Size Rated Total Cooling Capacity [W], 455970.79777
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP COOLING MODE AIRLOOP DATACENTER BASEMENT, Design Size Rated Sensible Cooling Capacity [W], 308775.78509
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP HEATING MODE AIRLOOP DATACENTER BASEMENT, Design Size Rated Heating Capacity [W], 455970.79777
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP HEATING MODE AIRLOOP DATACENTER BASEMENT, Design Size Rated Water Flow Rate [m3/s], 1.11667E-002
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP COOLING MODE AIRLOOP DATACENTER BASEMENT, Design Size Rated Water Flow Rate [m3/s], 1.11667E-002
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP DATACENTER BASEMENT DXAC HEAT PUMP, Supply Air Flow Rate [m3/s], 21.18468
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP DATACENTER BASEMENT DXAC HEAT PUMP, Supply Air Flow Rate During Heating Operation [m3/s], 21.18468
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP DATACENTER BASEMENT DXAC HEAT PUMP, Supply Air Flow Rate During Cooling Operation [m3/s], 21.18468
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP DATACENTER BASEMENT DXAC HEAT PUMP, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 21.18468
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP DATACENTER BASEMENT DXAC HEAT PUMP, Nominal Heating Capacity [W], 455970.79777
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP DATACENTER BASEMENT DXAC HEAT PUMP, Nominal Cooling Capacity [W], 455970.79777
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP DATACENTER BASEMENT DXAC HEAT PUMP, Supplemental Heating Coil Nominal Capacity [W], 23692.24960
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP DATACENTER BASEMENT DXAC HEAT PUMP, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, DATACENTER BASEMENT SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 21.18468
 Component Sizing Information, Coil:Heating:Electric, HEAT PUMP DX SUPP HEATING COIL AIRLOOP DATACENTER BASEMENT, Design Size Nominal Capacity [W], 23692.24960
 Component Sizing Information, Humidifier:Steam:Electric, DATACENTER BASEMENT HUMIDIFIER, Design Size Nominal Capacity Volume [m3/s], 1.77842E-004
 Component Sizing Information, Humidifier:Steam:Electric, DATACENTER BASEMENT HUMIDIFIER, User-Specified Nominal Capacity Volume [m3/s], 3.72000E-005
 Component Sizing Information, Humidifier:Steam:Electric, DATACENTER BASEMENT HUMIDIFIER, Design Size Rated Power [W], 96450.69782
 Component Sizing Information, Humidifier:Steam:Electric, DATACENTER BASEMENT HUMIDIFIER, User-Specified Rated Power [W], 100000.00000
 Component Sizing Information, Coil:Heating:Electric, DATACENTER_EXTRAELECHEATC, Design Size Nominal Capacity [W], 455970.79777
 Component Sizing Information, Coil:Heating:Electric, DATACENTER_EXTRAELECHEATC, User-Specified Nominal Capacity [W], 10000000.00000
 Component Sizing Information, Coil:Heating:Water, DATACENTER_EXTRAWATERHEATC, Design Size Rated Capacity [W], 1032069.39391
 Component Sizing Information, Coil:Heating:Water, DATACENTER_EXTRAWATERHEATC, Design Size Maximum Water Flow Rate [m3/s], 2.28023E-002
 Component Sizing Information, Coil:Heating:Water, DATACENTER_EXTRAWATERHEATC, Design Size U-Factor Times Area Value [W/K], 19062.15449
Water Heating Coil Capacity Information,Coil:Heating:Water,DATACENTER_EXTRAWATERHEATC,823417.12
 Component Sizing Information, Controller:WaterCoil, DATACENTER_BAS_HEATC_CONTROLLER, Maximum Actuated Flow [m3/s], 2.28023E-002
 Component Sizing Information, Controller:WaterCoil, DATACENTER_BAS_HEATC_CONTROLLER, Controller Convergence Tolerance, 2.08834E-005
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP DATACENTER BOT OA CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.45533
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP COOLING MODE AIRLOOP DATACENTER BOT, Design Size Rated Air Flow Rate [m3/s], 0.45533
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP HEATING MODE AIRLOOP DATACENTER BOT, Design Size Rated Air Flow Rate [m3/s], 0.45533
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP COOLING MODE AIRLOOP DATACENTER BOT, Design Size Rated Total Cooling Capacity [W], 9597.74237
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP COOLING MODE AIRLOOP DATACENTER BOT, Design Size Rated Sensible Cooling Capacity [W], 6523.31137
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP HEATING MODE AIRLOOP DATACENTER BOT, Design Size Rated Heating Capacity [W], 9597.74237
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP HEATING MODE AIRLOOP DATACENTER BOT, Design Size Rated Water Flow Rate [m3/s], 2.35048E-004
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP COOLING MODE AIRLOOP DATACENTER BOT, Design Size Rated Water Flow Rate [m3/s], 2.35048E-004
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP DATACENTER BOT DXAC HEAT PUMP, Supply Air Flow Rate [m3/s], 0.45533
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP DATACENTER BOT DXAC HEAT PUMP, Supply Air Flow Rate During Heating Operation [m3/s], 0.45533
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP DATACENTER BOT DXAC HEAT PUMP, Supply Air Flow Rate During Cooling Operation [m3/s], 0.45533
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP DATACENTER BOT DXAC HEAT PUMP, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.45533
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP DATACENTER BOT DXAC HEAT PUMP, Nominal Heating Capacity [W], 9597.74237
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP DATACENTER BOT DXAC HEAT PUMP, Nominal Cooling Capacity [W], 9597.74237
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP DATACENTER BOT DXAC HEAT PUMP, Supplemental Heating Coil Nominal Capacity [W], 1094.48378
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP DATACENTER BOT DXAC HEAT PUMP, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, DATACENTER BOT SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.45533
 Component Sizing Information, Coil:Heating:Electric, HEAT PUMP DX SUPP HEATING COIL AIRLOOP DATACENTER BOT, Design Size Nominal Capacity [W], 1094.48378
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP DATACENTER MID OA CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 4.34474
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP COOLING MODE AIRLOOP DATACENTER MID, Design Size Rated Air Flow Rate [m3/s], 4.34474
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP HEATING MODE AIRLOOP DATACENTER MID, Design Size Rated Air Flow Rate [m3/s], 4.34474
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP COOLING MODE AIRLOOP DATACENTER MID, Design Size Rated Total Cooling Capacity [W], 91563.71728
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP COOLING MODE AIRLOOP DATACENTER MID, Design Size Rated Sensible Cooling Capacity [W], 62207.55649
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP HEATING MODE AIRLOOP DATACENTER MID, Design Size Rated Heating Capacity [W], 91563.71728
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP HEATING MODE AIRLOOP DATACENTER MID, Design Size Rated Water Flow Rate [m3/s], 2.24239E-003
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP COOLING MODE AIRLOOP DATACENTER MID, Design Size Rated Water Flow Rate [m3/s], 2.24239E-003
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP DATACENTER MID DXAC HEAT PUMP, Supply Air Flow Rate [m3/s], 4.34474
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP DATACENTER MID DXAC HEAT PUMP, Supply Air Flow Rate During Heating Operation [m3/s], 4.34474
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP DATACENTER MID DXAC HEAT PUMP, Supply Air Flow Rate During Cooling Operation [m3/s], 4.34474
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP DATACENTER MID DXAC HEAT PUMP, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 4.34474
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP DATACENTER MID DXAC HEAT PUMP, Nominal Heating Capacity [W], 91563.71728
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP DATACENTER MID DXAC HEAT PUMP, Nominal Cooling Capacity [W], 91563.71728
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP DATACENTER MID DXAC HEAT PUMP, Supplemental Heating Coil Nominal Capacity [W], 10944.83780
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP DATACENTER MID DXAC HEAT PUMP, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, DATACENTER MID SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 4.34474
 Component Sizing Information, Coil:Heating:Electric, HEAT PUMP DX SUPP HEATING COIL AIRLOOP DATACENTER MID, Design Size Nominal Capacity [W], 10944.83780
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP DATACENTER TOP OA CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.44597
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP COOLING MODE AIRLOOP DATACENTER TOP, Design Size Rated Air Flow Rate [m3/s], 0.44597
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP HEATING MODE AIRLOOP DATACENTER TOP, Design Size Rated Air Flow Rate [m3/s], 0.44597
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP COOLING MODE AIRLOOP DATACENTER TOP, Design Size Rated Total Cooling Capacity [W], 9402.46703
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP COOLING MODE AIRLOOP DATACENTER TOP, Design Size Rated Sensible Cooling Capacity [W], 6388.56872
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP HEATING MODE AIRLOOP DATACENTER TOP, Design Size Rated Heating Capacity [W], 9402.46703
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP HEATING MODE AIRLOOP DATACENTER TOP, Design Size Rated Water Flow Rate [m3/s], 2.30266E-004
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP COOLING MODE AIRLOOP DATACENTER TOP, Design Size Rated Water Flow Rate [m3/s], 2.30266E-004
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP DATACENTER TOP DXAC HEAT PUMP, Supply Air Flow Rate [m3/s], 0.44597
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP DATACENTER TOP DXAC HEAT PUMP, Supply Air Flow Rate During Heating Operation [m3/s], 0.44597
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP DATACENTER TOP DXAC HEAT PUMP, Supply Air Flow Rate During Cooling Operation [m3/s], 0.44597
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP DATACENTER TOP DXAC HEAT PUMP, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.44597
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP DATACENTER TOP DXAC HEAT PUMP, Nominal Heating Capacity [W], 9402.46703
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP DATACENTER TOP DXAC HEAT PUMP, Nominal Cooling Capacity [W], 9402.46703
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP DATACENTER TOP DXAC HEAT PUMP, Supplemental Heating Coil Nominal Capacity [W], 1094.48378
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP DATACENTER TOP DXAC HEAT PUMP, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, DATACENTER TOP SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.44597
 Component Sizing Information, Coil:Heating:Electric, HEAT PUMP DX SUPP HEATING COIL AIRLOOP DATACENTER TOP, Design Size Nominal Capacity [W], 1094.48378
Water Heater Information,WaterHeater:Mixed,SHWSYS1 WATER HEATER,1.1356,87921.3,0.000,0.0000
 Component Sizing Information, Pump:VariableSpeed, COOLSYS1 PUMP SECONDARY, Design Flow Rate [m3/s], 5.78339E-002
 Component Sizing Information, Pump:VariableSpeed, COOLSYS1 PUMP SECONDARY, Design Power Consumption [W], 10953.36655
 Component Sizing Information, PlantLoop, COOLSYS1_DEMAND, Maximum Loop Flow Rate [m3/s], 5.78339E-002
 Component Sizing Information, PlantLoop, COOLSYS1_DEMAND, Plant Loop Volume [m3], 6.94007
 Component Sizing Information, PlantLoop, COOLSYS1_DEMAND, Design Supply Temperature [C], 6.67000
 Component Sizing Information, PlantLoop, COOLSYS1_DEMAND, Design Return Temperature [C], -1.66000
 Component Sizing Information, PlantLoop, COOLSYS1_DEMAND, Sizing option (Coincident/NonCoincident), 1.00000
 Component Sizing Information, HeatExchanger:FluidToFluid, BYPASS HEAT EXCHANGER, Loop Supply Side Design Fluid Flow Rate [m3/s], 5.78339E-002
 Component Sizing Information, HeatExchanger:FluidToFluid, BYPASS HEAT EXCHANGER, Loop Demand Side Design Fluid Flow Rate [m3/s], 5.78339E-002
 Component Sizing Information, HeatExchanger:FluidToFluid, BYPASS HEAT EXCHANGER, Heat Exchanger U-Factor Times Area Value [W/C], 242757.84772
 Component Sizing Information, HeatExchanger:FluidToFluid, BYPASS HEAT EXCHANGER, Loop-to-loop Temperature Difference Used to Size Heat Exchanger U-Factor Times Area Value [C], 8.33000
 Component Sizing Information, PlantLoop, SHWSYS1, Maximum Loop Flow Rate [m3/s], 4.40000E-004
 Component Sizing Information, PlantLoop, SHWSYS1, Plant Loop Volume [m3], 5.28000E-002
 Component Sizing Information, PlantLoop, SHWSYS1, Design Supply Temperature [C], 60.00000
 Component Sizing Information, PlantLoop, SHWSYS1, Design Return Temperature [C], 55.00000
 Component Sizing Information, PlantLoop, SHWSYS1, Sizing option (Coincident/NonCoincident), 1.00000
 Component Sizing Information, Pump:ConstantSpeed, SHWSYS1 PUMP, Design Flow Rate [m3/s], 4.40000E-004
 Component Sizing Information, Pump:ConstantSpeed, SHWSYS1 PUMP, Design Power Consumption [W], 56.20535
 Component Sizing Information, WaterHeater:Mixed, SHWSYS1 WATER HEATER, Use Side Design Flow Rate [m3/s], 4.40000E-004
 Component Sizing Information, PlantLoop, HEATSYS1, Maximum Loop Flow Rate [m3/s], 7.61498E-002
 Component Sizing Information, PlantLoop, HEATSYS1, Plant Loop Volume [m3], 9.13797
 Component Sizing Information, PlantLoop, HEATSYS1, Design Supply Temperature [C], 82.00000
 Component Sizing Information, PlantLoop, HEATSYS1, Design Return Temperature [C], 71.00000
 Component Sizing Information, PlantLoop, HEATSYS1, Sizing option (Coincident/NonCoincident), 1.00000
 Component Sizing Information, Pump:VariableSpeed, HEATSYS1 PUMP, Design Flow Rate [m3/s], 7.61498E-002
 Component Sizing Information, Pump:VariableSpeed, HEATSYS1 PUMP, Design Power Consumption [W], 19262.66321
 Component Sizing Information, Boiler:HotWater, HEATSYS1 BOILER, Design Size Nominal Capacity [W], 3446661.32358
 Component Sizing Information, Boiler:HotWater, HEATSYS1 BOILER, User-Specified Nominal Capacity [W], 1614618.46500
 Component Sizing Information, Boiler:HotWater, HEATSYS1 BOILER, Design Size Design Water Flow Rate [m3/s], 7.61498E-002
 Component Sizing Information, PlantLoop, COOLSYS1_SUPPLY, Maximum Loop Flow Rate [m3/s], 5.78339E-002
 Component Sizing Information, PlantLoop, COOLSYS1_SUPPLY, Plant Loop Volume [m3], 6.94007
 Component Sizing Information, PlantLoop, COOLSYS1_SUPPLY, Design Supply Temperature [C], 6.67000
 Component Sizing Information, PlantLoop, COOLSYS1_SUPPLY, Design Return Temperature [C], -1.66000
 Component Sizing Information, PlantLoop, COOLSYS1_SUPPLY, Sizing option (Coincident/NonCoincident), 1.00000
 Component Sizing Information, Pump:ConstantSpeed, COOLSYS1 CHILLER1 PUMP, Design Flow Rate [m3/s], 2.89169E-002
 Component Sizing Information, Pump:ConstantSpeed, COOLSYS1 CHILLER1 PUMP, Design Power Consumption [W], 1825.56109
 Component Sizing Information, Pump:ConstantSpeed, COOLSYS1 CHILLER2 PUMP, Design Flow Rate [m3/s], 2.89169E-002
 Component Sizing Information, Pump:ConstantSpeed, COOLSYS1 CHILLER2 PUMP, Design Power Consumption [W], 1825.56109
 Component Sizing Information, Chiller:Electric:ASHRAE205, COOLSYS1 CHILLER1, Design Size Chilled Water Maximum Requested Flow Rate [m3/s], 5.78339E-002
 Component Sizing Information, Chiller:Electric:ASHRAE205, COOLSYS1 CHILLER1, User-Specified Chilled Water Maximum Requested Flow Rate [m3/s], 4.28073E-002
 Component Sizing Information, Chiller:Electric:ASHRAE205, COOLSYS1 CHILLER1, Design Size Condenser Maximum Requested Flow Rate [m3/s], 5.51714E-002
 Component Sizing Information, Chiller:Electric:ASHRAE205, COOLSYS1 CHILLER1, User-Specified Condenser Maximum Requested Flow Rate [m3/s], 5.51714E-002
 Component Sizing Information, Chiller:Electric:ASHRAE205, COOLSYS1 CHILLER1, Design Size Rated Capacity [W], 1496766.68697
 Component Sizing Information, Chiller:Electric:ASHRAE205, COOLSYS1 CHILLER1, User-Specified Rated Capacity [W], 997226.98934
 Component Sizing Information, Chiller:Electric:ASHRAE205, COOLSYS1 CHILLER2, Design Size Chilled Water Maximum Requested Flow Rate [m3/s], 5.78339E-002
 Component Sizing Information, Chiller:Electric:ASHRAE205, COOLSYS1 CHILLER2, User-Specified Chilled Water Maximum Requested Flow Rate [m3/s], 4.28073E-002
 Component Sizing Information, Chiller:Electric:ASHRAE205, COOLSYS1 CHILLER2, Design Size Condenser Maximum Requested Flow Rate [m3/s], 5.51714E-002
 Component Sizing Information, Chiller:Electric:ASHRAE205, COOLSYS1 CHILLER2, User-Specified Condenser Maximum Requested Flow Rate [m3/s], 5.51714E-002
 Component Sizing Information, Chiller:Electric:ASHRAE205, COOLSYS1 CHILLER2, Design Size Rated Capacity [W], 1496766.68697
 Component Sizing Information, Chiller:Electric:ASHRAE205, COOLSYS1 CHILLER2, User-Specified Rated Capacity [W], 997226.98934
 Component Sizing Information, PlantLoop, SINGLE WATER PLANT LOOP, Maximum Loop Flow Rate [m3/s], 1.38744E-002
 Component Sizing Information, PlantLoop, SINGLE WATER PLANT LOOP, Plant Loop Volume [m3], 1.66493
 Component Sizing Information, PlantLoop, SINGLE WATER PLANT LOOP, Design Supply Temperature [C], 39.00000
 Component Sizing Information, PlantLoop, SINGLE WATER PLANT LOOP, Design Return Temperature [C], 28.00000
 Component Sizing Information, PlantLoop, SINGLE WATER PLANT LOOP, Sizing option (Coincident/NonCoincident), 1.00000
 Component Sizing Information, Pump:ConstantSpeed, PLANT CIRC PUMP, Design Flow Rate [m3/s], 1.38744E-002
 Component Sizing Information, Pump:ConstantSpeed, PLANT CIRC PUMP, Design Power Consumption [W], 3503.62926
 Component Sizing Information, FluidCooler:TwoSpeed, CENTRAL TOWER, Design Water Flow Rate [m3/s], 1.38744E-002
 Component Sizing Information, FluidCooler:TwoSpeed, CENTRAL TOWER, Air Flow Rate at High Fan Speed [m3/s], 139666.46671
 Component Sizing Information, FluidCooler:TwoSpeed, CENTRAL TOWER, Fluid cooler UA value at high fan speed based on nominal capacity input [W/K], 57161.63564
 Component Sizing Information, FluidCooler:TwoSpeed, CENTRAL TOWER, Air Flow Rate at Low Fan Speed [m3/s], 69833.23335
 Component Sizing Information, FluidCooler:TwoSpeed, CENTRAL TOWER, Fan Power at Low Fan Speed [W], 7004.19857
 Component Sizing Information, FluidCooler:TwoSpeed, CENTRAL TOWER, U-factor Times Area Value at Low Fan Speed [W/C], 21198.30959
 Component Sizing Information, Boiler:HotWater, DUMMY BOILER, Design Size Nominal Capacity [W], 571506.29037
 Component Sizing Information, Boiler:HotWater, DUMMY BOILER, User-Specified Nominal Capacity [W], 93894.07000
 Component Sizing Information, Boiler:HotWater, DUMMY BOILER, Design Size Design Water Flow Rate [m3/s], 1.38744E-002
 Component Sizing Information, CondenserLoop, TOWERWATERSYS, Maximum Loop Flow Rate [m3/s], 0.11034
 Component Sizing Information, CondenserLoop, TOWERWATERSYS, Condenser Loop Volume [m3], 13.24113
 Component Sizing Information, CondenserLoop, TOWERWATERSYS, Design Supply Temperature [C], 29.44444
 Component Sizing Information, CondenserLoop, TOWERWATERSYS, Design Return Temperature [C], 23.88889
 Component Sizing Information, CondenserLoop, TOWERWATERSYS, Sizing option (Coincident/NonCoincident), 2.00000
 Component Sizing Information, HeaderedPumps:VariableSpeed, TOWERWATERSYS PUMP, Design Flow Rate [m3/s], 0.11034
 Component Sizing Information, HeaderedPumps:VariableSpeed, TOWERWATERSYS PUMP, Design Power Consumption [W], 23119.43643
 Component Sizing Information, CoolingTower:VariableSpeed, TOWERWATERSYS COOLTOWER 1, Design Air Flow Rate [m3/s], 38.23629
 Component Sizing Information, CoolingTower:VariableSpeed, TOWERWATERSYS COOLTOWER 1, Nominal Capacity [W], 949478.46041
 Component Sizing Information, CoolingTower:VariableSpeed, TOWERWATERSYS COOLTOWER 1, Air Flow Rate in free convection regime [m3/s], 7.64726
 Component Sizing Information, CoolingTower:VariableSpeed, TOWERWATERSYS COOLTOWER 1, Tower capacity in free convection regime at design conditions [W], 118684.80755
 Component Sizing Information, CoolingTower:VariableSpeed, TOWERWATERSYS COOLTOWER 2, Design Air Flow Rate [m3/s], 38.23629
 Component Sizing Information, CoolingTower:VariableSpeed, TOWERWATERSYS COOLTOWER 2, Nominal Capacity [W], 949478.46041
 Component Sizing Information, CoolingTower:VariableSpeed, TOWERWATERSYS COOLTOWER 2, Air Flow Rate in free convection regime [m3/s], 7.64726
 Component Sizing Information, CoolingTower:VariableSpeed, TOWERWATERSYS COOLTOWER 2, Tower capacity in free convection regime at design conditions [W], 118684.80755
 Component Sizing Information, PlantEquipmentOperation:ComponentSetPoint, WSHPPLANT OPERATION SCHEME, Design Water Flow Rate [m3/s] Equipment # 52, 4.10820E-002
 Component Sizing Information, PlantEquipmentOperation:ComponentSetPoint, WSHPPLANT OPERATION SCHEME, Design Water Flow Rate [m3/s] Equipment # 52, 4.10820E-002
! <Zone Surfaces>,Zone Name,# Surfaces
! <Shading Surfaces>,Number of Shading Surfaces,# Surfaces
! <HeatTransfer Surface>,Surface Name,Surface Class,Base Surface,Heat Transfer Algorithm,Construction,Nominal U (w/o film coefs) {W/m2-K},Nominal U (with film coefs) {W/m2-K},Solar Diffusing,Area (Net) {m2},Area (Gross) {m2},Area (Sunlit Calc) {m2},Azimuth {deg},Tilt {deg},~Width {m},~Height {m},Reveal {m},ExtBoundCondition,ExtConvCoeffCalc,IntConvCoeffCalc,SunExposure,WindExposure,ViewFactorToGround,ViewFactorToSky,ViewFactorToGround-IR,ViewFactorToSky-IR,#Sides
! <Shading Surface>,Surface Name,Surface Class,Base Surface,Heat Transfer Algorithm,Transmittance Schedule,Min Schedule Value,Max Schedule Value,Solar Diffusing,Area (Net) {m2},Area (Gross) {m2},Area (Sunlit Calc) {m2},Azimuth {deg},Tilt {deg},~Width {m},~Height {m},Reveal {m},ExtBoundCondition,ExtConvCoeffCalc,IntConvCoeffCalc,SunExposure,WindExposure,ViewFactorToGround,ViewFactorToSky,ViewFactorToGround-IR,ViewFactorToSky-IR,#Sides
! <Frame/Divider Surface>,Surface Name,Surface Class,Base Surface,Heat Transfer Algorithm,Construction,Nominal U (w/o film coefs) {W/m2-K},Nominal U (with film coefs) {W/m2-K},Solar Diffusing,Area (Net) {m2},Area (Gross) {m2},Area (Sunlit Calc) {m2},Azimuth {deg},Tilt {deg},~Width {m},~Height {m},Reveal {m}
Zone Surfaces,BASEMENT,10
HeatTransfer Surface,BASEMENT_WALL_EAST,Wall,,CTF - ConductionTransferFunction,BASEMENT_WALL_EAST_CFACTOR,0.419,0.394,,118.87,118.87,118.87,90.00,90.00,48.74,2.44,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,BASEMENT_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,BASEMENT_WALL_SOUTH_CFACTOR,0.419,0.394,,139.09,139.09,139.09,180.00,90.00,57.03,2.44,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,BASEMENT_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,BASEMENT_WALL_NORTH_CFACTOR,0.419,0.394,,139.09,139.09,139.09,0.00,90.00,57.03,2.44,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,BASEMENT_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,118.87,118.87,118.87,270.00,90.00,48.74,2.44,0.00,DATACENTER_BASEMENT_ZN_6_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,BASEMENT_FLOOR,Floor,,CTF - ConductionTransferFunction,EXT_SLAB_8IN_WITH_CARPET,3.285,1.827,,2779.43,2779.43,2779.43,0.00,180.00,57.03,48.74,0.00,BASEMENT_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.00,1.00,0.00,4
HeatTransfer Surface,PERIMETER_BOT_ZN_2_FLOOR-PPAUTOCREATEOTHER,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,201.98,201.98,201.98,225.00,0.00,6.47,39.59,0.00,PERIMETER_BOT_ZN_2_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,PERIMETER_BOT_ZN_1_FLOOR-PPAUTOCREATEOTHER,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,250.34,250.34,250.34,180.00,0.00,57.03,4.57,0.00,PERIMETER_BOT_ZN_1_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,CORE_BOT_ZN_5_FLOOR-PPAUTOCREATEOTHER,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,2076.77,2076.77,2076.77,180.00,0.00,52.45,39.59,0.00,CORE_BOT_ZN_5_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,PERIMETER_BOT_ZN_3_FLOOR-PPAUTOCREATEOTHER,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,250.34,250.34,250.34,180.00,0.00,52.45,4.57,0.00,PERIMETER_BOT_ZN_3_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,BASEMENT_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,7126.21,7126.21,7126.21,0.00,90.00,7126.21,1.00,0.00,BASEMENT_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,CORE_BOTTOM,8
HeatTransfer Surface,CORE_BOT_ZN_5_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,173.00,173.00,173.00,180.00,90.00,63.05,2.74,0.00,CORE_BOT_ZN_5_WALL_SOUTH-PPAUTOCREATEOTHER,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,CORE_BOT_ZN_5_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,108.64,108.64,108.64,270.00,90.00,39.59,2.74,0.00,DATACENTER_BOT_ZN_6_WALL_EAST-PPAUTOCREATEOTHER,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,CORE_BOT_ZN_5_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,173.00,173.00,173.00,0.00,90.00,63.05,2.74,0.00,CORE_BOT_ZN_5_WALL_NORTH-PPAUTOCREATEOTHER,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORE_BOT_ZN_5_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,108.64,108.64,108.64,90.00,90.00,39.59,2.74,0.00,CORE_BOT_ZN_5_WALL_EAST-PPAUTOCREATEOTHER,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,DATACENTER_BASEMENT_ZN_6_CEILING-CORE_BOT_ZN_5-PPAUTOCREATEOTHER,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,419.30,419.30,419.30,0.00,180.00,10.59,39.59,0.00,DATACENTER_BASEMENT_ZN_6_CEILING-CORE_BOT_ZN_5,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.00,1.00,0.00,4
HeatTransfer Surface,CORE_BOT_ZN_5_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,2076.82,2076.82,2076.82,0.00,180.00,52.46,39.59,0.00,CORE_BOT_ZN_5_FLOOR-PPAUTOCREATEOTHER,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.00,1.00,0.00,4
HeatTransfer Surface,CORE_BOT_ZN_5_CEILING,Roof,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.432,,2496.12,2496.12,2496.12,180.00,0.00,63.05,39.59,0.00,iz-CORE_BOT_ZN_5_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,CORE_BOTTOM_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,5064.65,5064.65,5064.65,0.00,90.00,5064.65,1.00,0.00,CORE_BOTTOM_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,CORE_MID,7
HeatTransfer Surface,CORE_MID_ZN_5_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,173.00,173.00,173.00,180.00,90.00,63.05,2.74,0.00,CORE_MID_ZN_5_WALL_SOUTH-PPAUTOCREATEOTHER,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,CORE_MID_ZN_5_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,108.64,108.64,108.64,270.00,90.00,39.59,2.74,0.00,DATACENTER_MID_ZN_6_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,CORE_MID_ZN_5_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,173.00,173.00,173.00,0.00,90.00,63.05,2.74,0.00,CORE_MID_ZN_5_WALL_NORTH-PPAUTOCREATEOTHER,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORE_MID_ZN_5_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,108.64,108.64,108.64,90.00,90.00,39.59,2.74,0.00,CORE_MID_ZN_5_WALL_EAST-PPAUTOCREATEOTHER,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORE_MID_ZN_5_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,2496.12,2496.12,2496.12,0.00,180.00,63.05,39.59,0.00,CORE_MID_ZN_5_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,CORE_MID_ZN_5_CEILING,Roof,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.432,,2496.12,2496.12,2496.12,180.00,0.00,63.05,39.59,0.00,iz-CORE_MID_ZN_5_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,CORE_MID_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,5064.65,5064.65,5064.65,0.00,90.00,5064.65,1.00,0.00,CORE_MID_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,CORE_TOP,7
HeatTransfer Surface,CORE_TOP_ZN_5_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,173.00,173.00,173.00,180.00,90.00,63.05,2.74,0.00,CORE_BOT_ZN_5_WALL_SOUTH-PPAUTOCREATEOTHER,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,CORE_TOP_ZN_5_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,108.64,108.64,108.64,270.00,90.00,39.59,2.74,0.00,DATACENTER_TOP_ZN_6_WALL_WEST-PPAUTOCREATEOTHER,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORE_TOP_ZN_5_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,173.00,173.00,173.00,0.00,90.00,63.05,2.74,0.00,CORE_TOP_ZN_5_WALL_NORTH-PPAUTOCREATEOTHER,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORE_TOP_ZN_5_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,108.64,108.64,108.64,90.00,90.00,39.59,2.74,0.00,CORE_TOP_ZN_5_WALL_EAST-PPAUTOCREATEOTHER,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORE_TOP_ZN_5_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,2496.12,2496.12,2496.12,0.00,180.00,63.05,39.59,0.00,CORE_TOP_ZN_5_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,CORE_TOP_ZN_5_CEILING,Roof,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.432,,2496.12,2496.12,2496.12,180.00,0.00,63.05,39.59,0.00,iz-CORE_TOP_ZN_5_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,CORE_TOP_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,5064.65,5064.65,5064.65,0.00,90.00,5064.65,1.00,0.00,CORE_TOP_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,PERIMETER_BOT_ZN_3,18
HeatTransfer Surface,PERIMETER_BOT_ZN_3_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL,0.553,0.511,,76.91,200.61,76.91,0.00,90.00,73.11,2.74,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1,Window,PERIMETER_BOT_ZN_3_WALL_NORTH,Window5 Detailed Fenestration,WINDOW_U_0.36_SHGC_0.38,N/A,2.045,No,23.18,23.18,23.18,0.00,90.00,13.65,1.70,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2,Window,PERIMETER_BOT_ZN_3_WALL_NORTH,Window5 Detailed Fenestration,WINDOW_U_0.36_SHGC_0.38,N/A,2.045,No,23.18,23.18,23.18,0.00,90.00,13.65,1.70,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3,Window,PERIMETER_BOT_ZN_3_WALL_NORTH,Window5 Detailed Fenestration,WINDOW_U_0.36_SHGC_0.38,N/A,2.045,No,23.18,23.18,23.18,0.00,90.00,13.65,1.70,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW4,Window,PERIMETER_BOT_ZN_3_WALL_NORTH,Window5 Detailed Fenestration,WINDOW_U_0.36_SHGC_0.38,N/A,2.045,No,23.18,23.18,23.18,0.00,90.00,13.65,1.70,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW5,Window,PERIMETER_BOT_ZN_3_WALL_NORTH,Window5 Detailed Fenestration,WINDOW_U_0.36_SHGC_0.38,N/A,2.045,No,23.18,23.18,23.18,0.00,90.00,13.65,1.70,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_BOT_ZN_3_WALL_NORTH_DOOR1,Door,PERIMETER_BOT_ZN_3_WALL_NORTH,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,0.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_BOT_ZN_3_WALL_NORTH_DOOR2,Door,PERIMETER_BOT_ZN_3_WALL_NORTH,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,0.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_BOT_ZN_3_WALL_NORTH_DOOR3,Door,PERIMETER_BOT_ZN_3_WALL_NORTH,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,0.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_BOT_ZN_3_WALL_NORTH_DOOR4,Door,PERIMETER_BOT_ZN_3_WALL_NORTH,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,0.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_BOT_ZN_3_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,17.75,17.75,17.75,225.00,90.00,6.47,2.74,0.00,PERIMETER_BOT_ZN_3_WALL_WEST-PPAUTOCREATEOTHER,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORE_BOT_ZN_5_WALL_NORTH-PPAUTOCREATEOTHER,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,173.00,173.00,173.00,180.00,90.00,63.05,2.74,0.00,CORE_BOT_ZN_5_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_BOT_ZN_2_WALL_NORTH-PPAUTOCREATEOTHER,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,17.75,17.75,17.75,135.00,90.00,6.47,2.74,0.00,PERIMETER_BOT_ZN_2_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,DATACENTER_BOT_ZN_6_WALL_NORTH-PPAUTOCREATEOTHER,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,2.51,2.51,2.51,180.00,90.00,0.91,2.74,0.00,DATACENTER_BOT_ZN_6_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_BOT_ZN_3_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,250.34,250.34,250.34,0.00,180.00,52.46,6.47,0.00,PERIMETER_BOT_ZN_3_FLOOR-PPAUTOCREATEOTHER,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,DATACENTER_BASEMENT_ZN_6_CEILING-PERIMETER_BOT_ZN_3-PPAUTOCREATEOTHER,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,63.07,63.07,63.07,0.00,180.00,11.51,4.57,0.00,DATACENTER_BASEMENT_ZN_6_CEILING-PERIMETER_BOT_ZN_3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.00,1.00,0.00,4
HeatTransfer Surface,PERIMETER_BOT_ZN_3_CEILING,Roof,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.432,,313.41,313.41,313.41,180.00,0.00,63.96,6.47,0.00,iz-PERIMETER_BOT_ZN_3_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,PERIMETER_BOT_ZN_3_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,626.83,626.83,626.83,0.00,90.00,626.83,1.00,0.00,PERIMETER_BOT_ZN_3_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,PERIMETER_BOT_ZN_2,12
HeatTransfer Surface,PERIMETER_BOT_ZN_2_WALL_EAST,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL,0.553,0.511,,52.57,133.74,52.57,90.00,90.00,48.74,2.74,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1,Window,PERIMETER_BOT_ZN_2_WALL_EAST,Window5 Detailed Fenestration,WINDOW_U_0.36_SHGC_0.38,N/A,2.045,No,25.75,25.75,25.75,90.00,90.00,15.43,1.67,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2,Window,PERIMETER_BOT_ZN_2_WALL_EAST,Window5 Detailed Fenestration,WINDOW_U_0.36_SHGC_0.38,N/A,2.045,No,25.75,25.75,25.75,90.00,90.00,15.43,1.67,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW3,Window,PERIMETER_BOT_ZN_2_WALL_EAST,Window5 Detailed Fenestration,WINDOW_U_0.36_SHGC_0.38,N/A,2.045,No,25.75,25.75,25.75,90.00,90.00,15.43,1.67,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_BOT_ZN_2_WALL_EAST_DOOR1,Door,PERIMETER_BOT_ZN_2_WALL_EAST,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,90.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_BOT_ZN_2_WALL_EAST_DOOR2,Door,PERIMETER_BOT_ZN_2_WALL_EAST,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,90.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_BOT_ZN_2_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,17.75,17.75,17.75,315.00,90.00,6.47,2.74,0.00,PERIMETER_BOT_ZN_2_WALL_NORTH-PPAUTOCREATEOTHER,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORE_BOT_ZN_5_WALL_EAST-PPAUTOCREATEOTHER,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,108.64,108.64,108.64,270.00,90.00,39.59,2.74,0.00,CORE_BOT_ZN_5_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_BOT_ZN_1_WALL_EAST-PPAUTOCREATEOTHER,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,17.75,17.75,17.75,225.00,90.00,6.47,2.74,0.00,PERIMETER_BOT_ZN_1_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_BOT_ZN_2_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,201.98,201.98,201.98,45.00,180.00,6.47,48.74,0.00,PERIMETER_BOT_ZN_2_FLOOR-PPAUTOCREATEOTHER,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,PERIMETER_BOT_ZN_2_CEILING,Roof,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.432,,201.98,201.98,201.98,225.00,0.00,6.47,39.59,0.00,iz-PERIMETER_BOT_ZN_2_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,PERIMETER_BOT_ZN_2_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,403.95,403.95,403.95,0.00,90.00,403.95,1.00,0.00,PERIMETER_BOT_ZN_2_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,PERIMETER_BOT_ZN_1,18
HeatTransfer Surface,PERIMETER_BOT_ZN_1_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL,0.553,0.511,,76.91,200.61,76.91,180.00,90.00,73.11,2.74,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1,Window,PERIMETER_BOT_ZN_1_WALL_SOUTH,Window5 Detailed Fenestration,WINDOW_U_0.36_SHGC_0.38,N/A,2.045,No,23.18,23.18,23.18,180.00,90.00,13.65,1.70,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2,Window,PERIMETER_BOT_ZN_1_WALL_SOUTH,Window5 Detailed Fenestration,WINDOW_U_0.36_SHGC_0.38,N/A,2.045,No,23.18,23.18,23.18,180.00,90.00,13.65,1.70,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3,Window,PERIMETER_BOT_ZN_1_WALL_SOUTH,Window5 Detailed Fenestration,WINDOW_U_0.36_SHGC_0.38,N/A,2.045,No,23.18,23.18,23.18,180.00,90.00,13.65,1.70,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW4,Window,PERIMETER_BOT_ZN_1_WALL_SOUTH,Window5 Detailed Fenestration,WINDOW_U_0.36_SHGC_0.38,N/A,2.045,No,23.18,23.18,23.18,180.00,90.00,13.65,1.70,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW5,Window,PERIMETER_BOT_ZN_1_WALL_SOUTH,Window5 Detailed Fenestration,WINDOW_U_0.36_SHGC_0.38,N/A,2.045,No,23.18,23.18,23.18,180.00,90.00,13.65,1.70,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_BOT_ZN_1_WALL_SOUTH_DOOR1,Door,PERIMETER_BOT_ZN_1_WALL_SOUTH,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,180.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_BOT_ZN_1_WALL_SOUTH_DOOR2,Door,PERIMETER_BOT_ZN_1_WALL_SOUTH,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,180.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_BOT_ZN_1_WALL_SOUTH_DOOR3,Door,PERIMETER_BOT_ZN_1_WALL_SOUTH,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,180.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_BOT_ZN_1_WALL_SOUTH_DOOR4,Door,PERIMETER_BOT_ZN_1_WALL_SOUTH,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,180.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_BOT_ZN_1_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,17.75,17.75,17.75,45.00,90.00,6.47,2.74,0.00,PERIMETER_BOT_ZN_1_WALL_EAST-PPAUTOCREATEOTHER,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,DATACENTER_BOT_ZN_6_WALL_SOUTH-PPAUTOCREATEOTHER,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,2.51,2.51,2.51,0.00,90.00,0.91,2.74,0.00,DATACENTER_BOT_ZN_6_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_BOT_ZN_4_WALL_SOUTH-PPAUTOCREATEOTHER,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,17.75,17.75,17.75,315.00,90.00,6.47,2.74,0.00,PERIMETER_BOT_ZN_4_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORE_BOT_ZN_5_WALL_SOUTH-PPAUTOCREATEOTHER,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,173.00,173.00,173.00,0.00,90.00,63.05,2.74,0.00,CORE_BOT_ZN_5_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,DATACENTER_BASEMENT_ZN_6-PERIMETER_BOT_ZN_1-PPAUTOCREATEOTHER,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,63.07,63.07,63.07,0.00,180.00,16.08,4.57,0.00,DATACENTER_BASEMENT_ZN_6_CEILING-PERIMETER_BOT_ZN_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.00,1.00,0.00,4
HeatTransfer Surface,PERIMETER_BOT_ZN_1_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,250.35,250.35,250.35,0.00,180.00,57.03,6.47,0.00,PERIMETER_BOT_ZN_1_FLOOR-PPAUTOCREATEOTHER,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.00,1.00,0.00,4
HeatTransfer Surface,PERIMETER_BOT_ZN_1_CEILING,Roof,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.432,,313.42,313.42,313.42,180.00,0.00,73.11,6.47,0.00,iz-PERIMETER_BOT_ZN_1_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,PERIMETER_BOT_ZN_1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,626.84,626.84,626.84,0.00,90.00,626.84,1.00,0.00,PERIMETER_BOT_ZN_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,PERIMETER_BOT_ZN_4,12
HeatTransfer Surface,PERIMETER_BOT_ZN_4_WALL_WEST,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL,0.553,0.511,,52.57,133.74,52.57,270.00,90.00,48.74,2.74,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1,Window,PERIMETER_BOT_ZN_4_WALL_WEST,Window5 Detailed Fenestration,WINDOW_U_0.36_SHGC_0.38,N/A,2.045,No,25.75,25.75,25.75,270.00,90.00,15.43,1.67,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2,Window,PERIMETER_BOT_ZN_4_WALL_WEST,Window5 Detailed Fenestration,WINDOW_U_0.36_SHGC_0.38,N/A,2.045,No,25.75,25.75,25.75,270.00,90.00,15.43,1.67,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW3,Window,PERIMETER_BOT_ZN_4_WALL_WEST,Window5 Detailed Fenestration,WINDOW_U_0.36_SHGC_0.38,N/A,2.045,No,25.75,25.75,25.75,270.00,90.00,15.43,1.67,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_BOT_ZN_4_WALL_WEST_DOOR1,Door,PERIMETER_BOT_ZN_4_WALL_WEST,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,270.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_BOT_ZN_4_WALL_WEST_DOOR2,Door,PERIMETER_BOT_ZN_4_WALL_WEST,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,270.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_BOT_ZN_4_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,17.75,17.75,17.75,135.00,90.00,6.47,2.74,0.00,PERIMETER_BOT_ZN_4_WALL_SOUTH-PPAUTOCREATEOTHER,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,DATACENTER_BOT_ZN_6_WALL_WEST-PPAUTOCREATEOTHER,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,108.64,108.64,108.64,90.00,90.00,39.59,2.74,0.00,DATACENTER_BOT_ZN_6_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_BOT_ZN_3_WALL_WEST-PPAUTOCREATEOTHER,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,17.75,17.75,17.75,45.00,90.00,6.47,2.74,0.00,PERIMETER_BOT_ZN_3_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_BOT_ZN_4_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,201.98,201.98,201.98,315.00,180.00,6.47,39.59,0.00,PERIMETER_BOT_ZN_4_FLOOR-PPAUTOCREATEOTHER,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.00,1.00,0.00,4
HeatTransfer Surface,PERIMETER_BOT_ZN_4_CEILING,Roof,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.432,,201.98,201.98,201.98,135.00,0.00,6.47,48.74,0.00,iz-PERIMETER_BOT_ZN_4_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,PERIMETER_BOT_ZN_4_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,403.95,403.95,403.95,0.00,90.00,403.95,1.00,0.00,PERIMETER_BOT_ZN_4_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,PERIMETER_MID_ZN_3,9
HeatTransfer Surface,PERIMETER_MID_ZN_3_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL,0.553,0.511,,84.71,200.61,84.71,0.00,90.00,73.11,2.74,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW,Window,PERIMETER_MID_ZN_3_WALL_NORTH,Window5 Detailed Fenestration,WINDOW_U_0.36_SHGC_0.38,N/A,2.045,No,115.90,115.90,115.90,0.00,90.00,73.11,1.59,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_MID_ZN_3_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,17.75,17.75,17.75,225.00,90.00,6.47,2.74,0.00,PERIMETER_MID_ZN_3_WALL_WEST-PPAUTOCREATEOTHER,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORE_MID_ZN_5_WALL_NORTH-PPAUTOCREATEOTHER,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,173.00,173.00,173.00,180.00,90.00,63.05,2.74,0.00,CORE_MID_ZN_5_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_MID_ZN_2_WALL_NORTH-PPAUTOCREATEOTHER,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,17.75,17.75,17.75,135.00,90.00,6.47,2.74,0.00,PERIMETER_MID_ZN_2_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,DATACENTER_MID_ZN_6_WALL_NORTH-PPAUTOCREATEOTHER,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,2.51,2.51,2.51,180.00,90.00,0.91,2.74,0.00,DATACENTER_MID_ZN_6_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_MID_ZN_3_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,313.41,313.41,313.41,0.00,180.00,63.96,6.47,0.00,PERIMETER_MID_ZN_3_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,PERIMETER_MID_ZN_3_CEILING,Roof,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.432,,313.41,313.41,313.41,180.00,0.00,63.96,6.47,0.00,iz-PERIMETER_MID_ZN_3_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,PERIMETER_MID_ZN_3_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,626.83,626.83,626.83,0.00,90.00,626.83,1.00,0.00,PERIMETER_MID_ZN_3_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,PERIMETER_MID_ZN_2,8
HeatTransfer Surface,PERIMETER_MID_ZN_2_WALL_EAST,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL,0.553,0.511,,56.47,133.74,56.47,90.00,90.00,48.74,2.74,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_MID_ZN_2_WALL_EAST_WINDOW,Window,PERIMETER_MID_ZN_2_WALL_EAST,Window5 Detailed Fenestration,WINDOW_U_0.36_SHGC_0.38,N/A,2.045,No,77.26,77.26,77.26,90.00,90.00,48.74,1.59,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_MID_ZN_2_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,17.75,17.75,17.75,315.00,90.00,6.47,2.74,0.00,PERIMETER_MID_ZN_2_WALL_NORTH-PPAUTOCREATEOTHER,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORE_MID_ZN_5_WALL_EAST-PPAUTOCREATEOTHER,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,108.64,108.64,108.64,270.00,90.00,39.59,2.74,0.00,CORE_MID_ZN_5_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_MID_ZN_1_WALL_EAST-PPAUTOCREATEOTHER,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,17.75,17.75,17.75,225.00,90.00,6.47,2.74,0.00,PERIMETER_MID_ZN_1_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_MID_ZN_2_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,201.98,201.98,201.98,45.00,180.00,6.47,48.74,0.00,PERIMETER_MID_ZN_2_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,PERIMETER_MID_ZN_2_CEILING,Roof,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.432,,201.98,201.98,201.98,225.00,0.00,6.47,39.59,0.00,iz-PERIMETER_MID_ZN_2_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,PERIMETER_MID_ZN_2_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,403.95,403.95,403.95,0.00,90.00,403.95,1.00,0.00,PERIMETER_MID_ZN_2_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,PERIMETER_MID_ZN_1,9
HeatTransfer Surface,PERIMETER_MID_ZN_1_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,17.75,17.75,17.75,45.00,90.00,6.47,2.74,0.00,PERIMETER_MID_ZN_1_WALL_EAST-PPAUTOCREATEOTHER,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_MID_ZN_1_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL,0.553,0.511,,84.71,200.61,84.71,180.00,90.00,73.11,2.74,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW,Window,PERIMETER_MID_ZN_1_WALL_SOUTH,Window5 Detailed Fenestration,WINDOW_U_0.36_SHGC_0.38,N/A,2.045,No,115.90,115.90,115.90,180.00,90.00,73.11,1.59,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,DATACENTER_MID_ZN_6_WALL_SOUTH-PPAUTOCREATEOTHER,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,2.51,2.51,2.51,0.00,90.00,0.91,2.74,0.00,DATACENTER_MID_ZN_6_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_MID_ZN_4_WALL_SOUTH-PPAUTOCREATEOTHER,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,17.75,17.75,17.75,315.00,90.00,6.47,2.74,0.00,PERIMETER_MID_ZN_4_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORE_MID_ZN_5_WALL_SOUTH-PPAUTOCREATEOTHER,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,173.00,173.00,173.00,0.00,90.00,63.05,2.74,0.00,CORE_MID_ZN_5_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_MID_ZN_1_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,313.42,313.42,313.42,0.00,180.00,73.11,6.47,0.00,PERIMETER_MID_ZN_1_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,PERIMETER_MID_ZN_1_CEILING,Roof,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.432,,313.42,313.42,313.42,180.00,0.00,73.11,6.47,0.00,iz-PERIMETER_MID_ZN_1_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,PERIMETER_MID_ZN_1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,626.84,626.84,626.84,0.00,90.00,626.84,1.00,0.00,PERIMETER_MID_ZN_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,PERIMETER_MID_ZN_4,8
HeatTransfer Surface,PERIMETER_MID_ZN_4_WALL_WEST,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL,0.553,0.511,,56.47,133.74,56.47,270.00,90.00,48.74,2.74,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_MID_ZN_4_WALL_WEST_WINDOW,Window,PERIMETER_MID_ZN_4_WALL_WEST,Window5 Detailed Fenestration,WINDOW_U_0.36_SHGC_0.38,N/A,2.045,No,77.26,77.26,77.26,270.00,90.00,48.74,1.59,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_MID_ZN_4_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,17.75,17.75,17.75,135.00,90.00,6.47,2.74,0.00,PERIMETER_MID_ZN_4_WALL_SOUTH-PPAUTOCREATEOTHER,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,DATACENTER_MID_ZN_6_WALL_WEST-PPAUTOCREATEOTHER,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,108.64,108.64,108.64,90.00,90.00,39.59,2.74,0.00,DATACENTER_MID_ZN_6_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_MID_ZN_3_WALL_WEST-PPAUTOCREATEOTHER,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,17.75,17.75,17.75,45.00,90.00,6.47,2.74,0.00,PERIMETER_MID_ZN_3_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_MID_ZN_4_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,201.98,201.98,201.98,315.00,180.00,6.47,39.59,0.00,PERIMETER_MID_ZN_4_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,PERIMETER_MID_ZN_4_CEILING,Roof,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.432,,201.98,201.98,201.98,135.00,0.00,6.47,48.74,0.00,iz-PERIMETER_MID_ZN_4_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,PERIMETER_MID_ZN_4_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,403.95,403.95,403.95,0.00,90.00,403.95,1.00,0.00,PERIMETER_MID_ZN_4_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,PERIMETER_TOP_ZN_3,9
HeatTransfer Surface,PERIMETER_TOP_ZN_3_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL,0.553,0.511,,84.71,200.61,84.71,0.00,90.00,73.11,2.74,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW,Window,PERIMETER_TOP_ZN_3_WALL_NORTH,Window5 Detailed Fenestration,WINDOW_U_0.36_SHGC_0.38,N/A,2.045,No,115.90,115.90,115.90,0.00,90.00,73.11,1.59,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_TOP_ZN_3_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,17.75,17.75,17.75,225.00,90.00,6.47,2.74,0.00,PERIMETER_TOP_ZN_3_WALL_WEST-PPAUTOCREATEOTHER,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORE_TOP_ZN_5_WALL_NORTH-PPAUTOCREATEOTHER,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,173.00,173.00,173.00,180.00,90.00,63.05,2.74,0.00,CORE_TOP_ZN_5_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_TOP_ZN_2_WALL_NORTH-PPAUTOCREATEOTHER,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,17.75,17.75,17.75,135.00,90.00,6.47,2.74,0.00,PERIMETER_TOP_ZN_2_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,DATACENTER_TOP_ZN_6_WALL_NORTH-PPAUTOCREATEOTHER,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,2.51,2.51,2.51,180.00,90.00,0.91,2.74,0.00,DATACENTER_TOP_ZN_6_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_TOP_ZN_3_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,313.41,313.41,313.41,0.00,180.00,63.96,6.47,0.00,PERIMETER_TOP_ZN_3_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,PERIMETER_TOP_ZN_3_CEILING,Roof,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.432,,313.41,313.41,313.41,180.00,0.00,63.96,6.47,0.00,iz-PERIMETER_TOP_ZN_3_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,PERIMETER_TOP_ZN_3_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,626.83,626.83,626.83,0.00,90.00,626.83,1.00,0.00,PERIMETER_TOP_ZN_3_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,PERIMETER_TOP_ZN_2,8
HeatTransfer Surface,PERIMETER_TOP_ZN_2_WALL_EAST,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL,0.553,0.511,,56.47,133.74,56.47,90.00,90.00,48.74,2.74,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW,Window,PERIMETER_TOP_ZN_2_WALL_EAST,Window5 Detailed Fenestration,WINDOW_U_0.36_SHGC_0.38,N/A,2.045,No,77.26,77.26,77.26,90.00,90.00,48.74,1.59,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_TOP_ZN_2_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,17.75,17.75,17.75,315.00,90.00,6.47,2.74,0.00,PERIMETER_TOP_ZN_2_WALL_NORTH-PPAUTOCREATEOTHER,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORE_TOP_ZN_5_WALL_EAST-PPAUTOCREATEOTHER,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,108.64,108.64,108.64,270.00,90.00,39.59,2.74,0.00,CORE_TOP_ZN_5_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,INT-PER3S-NE-PPAUTOCREATEOTHER,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,17.75,17.75,17.75,225.00,90.00,6.47,2.74,0.00,INT-PER3S-NE,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_TOP_ZN_2_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,201.98,201.98,201.98,45.00,180.00,6.47,48.74,0.00,PERIMETER_TOP_ZN_2_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,PERIMETER_TOP_ZN_2_CEILING,Roof,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.432,,201.98,201.98,201.98,225.00,0.00,6.47,39.59,0.00,iz-PERIMETER_TOP_ZN_2_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,PERIMETER_TOP_ZN_2_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,403.95,403.95,403.95,0.00,90.00,403.95,1.00,0.00,PERIMETER_TOP_ZN_2_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,PERIMETER_TOP_ZN_1,9
HeatTransfer Surface,PERIMETER_TOP_ZN_1_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL,0.553,0.511,,84.71,200.61,84.71,180.00,90.00,73.11,2.74,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW,Window,PERIMETER_TOP_ZN_1_WALL_SOUTH,Window5 Detailed Fenestration,WINDOW_U_0.36_SHGC_0.38,N/A,2.045,No,115.90,115.90,115.90,180.00,90.00,73.11,1.59,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,INT-PER3S-NE,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,17.75,17.75,17.75,45.00,90.00,6.47,2.74,0.00,INT-PER3S-NE-PPAUTOCREATEOTHER,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,DATACENTER_TOP_ZN_6_WALL_SOUTH-PPAUTOCREATEOTHER,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,2.51,2.51,2.51,0.00,90.00,0.91,2.74,0.00,DATACENTER_TOP_ZN_6_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_TOP_ZN_4_WALL_SOUTH-PPAUTOCREATEOTHER,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,17.75,17.75,17.75,315.00,90.00,6.47,2.74,0.00,PERIMETER_TOP_ZN_4_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORE_TOP_ZN_5_WALL_SOUTH-PPAUTOCREATEOTHER,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,173.00,173.00,173.00,0.00,90.00,63.05,2.74,0.00,CORE_TOP_ZN_5_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_TOP_ZN_1_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,313.42,313.42,313.42,0.00,180.00,73.11,6.47,0.00,PERIMETER_TOP_ZN_1_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,PERIMETER_TOP_ZN_1_CEILING,Roof,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.432,,313.42,313.42,313.42,180.00,0.00,73.11,6.47,0.00,iz-PERIMETER_TOP_ZN_1_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,PERIMETER_TOP_ZN_1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,626.84,626.84,626.84,0.00,90.00,626.84,1.00,0.00,PERIMETER_TOP_ZN_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,PERIMETER_TOP_ZN_4,8
HeatTransfer Surface,PERIMETER_TOP_ZN_4_WALL_WEST,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL,0.553,0.511,,56.47,133.74,56.47,270.00,90.00,48.74,2.74,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW,Window,PERIMETER_TOP_ZN_4_WALL_WEST,Window5 Detailed Fenestration,WINDOW_U_0.36_SHGC_0.38,N/A,2.045,No,77.26,77.26,77.26,270.00,90.00,48.74,1.59,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_TOP_ZN_4_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,17.75,17.75,17.75,135.00,90.00,6.47,2.74,0.00,PERIMETER_TOP_ZN_4_WALL_SOUTH-PPAUTOCREATEOTHER,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,DATACENTER_TOP_ZN_6_WALL_WEST-PPAUTOCREATEOTHER,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,108.64,108.64,108.64,90.00,90.00,39.59,2.74,0.00,DATACENTER_TOP_ZN_6_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_TOP_ZN_3_WALL_WEST-PPAUTOCREATEOTHER,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,17.75,17.75,17.75,45.00,90.00,6.47,2.74,0.00,PERIMETER_TOP_ZN_3_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PERIMETER_TOP_ZN_4_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,201.98,201.98,201.98,315.00,180.00,6.47,39.59,0.00,PERIMETER_TOP_ZN_4_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,PERIMETER_TOP_ZN_4_CEILING,Roof,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.432,,201.98,201.98,201.98,135.00,0.00,6.47,48.74,0.00,iz-PERIMETER_TOP_ZN_4_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,PERIMETER_TOP_ZN_4_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,403.95,403.95,403.95,0.00,90.00,403.95,1.00,0.00,PERIMETER_TOP_ZN_4_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,GROUNDFLOOR_PLENUM,11
HeatTransfer Surface,GROUNDFLOOR_PLENUM_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL,0.553,0.511,,89.13,89.13,89.13,0.00,90.00,73.11,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,GROUNDFLOOR_PLENUM_WEST,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL,0.553,0.511,,59.42,59.42,59.42,270.00,90.00,48.74,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,GROUNDFLOOR_PLENUM_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL,0.553,0.511,,89.13,89.13,89.13,180.00,90.00,73.11,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,GROUNDFLOOR_PLENUM_WALL_EAST,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL,0.553,0.511,,59.42,59.42,59.42,90.00,90.00,48.74,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-CORE_BOT_ZN_5_CEILING,Floor,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.147,,2496.12,2496.12,2496.12,0.00,180.00,63.05,39.59,0.00,CORE_BOT_ZN_5_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,iz-PERIMETER_BOT_ZN_3_CEILING,Floor,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.147,,313.41,313.41,313.41,0.00,180.00,63.96,6.47,0.00,PERIMETER_BOT_ZN_3_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,iz-PERIMETER_BOT_ZN_2_CEILING,Floor,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.147,,201.98,201.98,201.98,45.00,180.00,6.47,48.74,0.00,PERIMETER_BOT_ZN_2_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,iz-PERIMETER_BOT_ZN_1_CEILING,Floor,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.147,,313.42,313.42,313.42,0.00,180.00,73.11,6.47,0.00,PERIMETER_BOT_ZN_1_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,iz-PERIMETER_BOT_ZN_4_CEILING,Floor,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.147,,201.98,201.98,201.98,315.00,180.00,6.47,39.59,0.00,PERIMETER_BOT_ZN_4_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,iz-DATACENTER_BOT_ZN_6_CEILING,Floor,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.147,,36.20,36.20,36.20,0.00,180.00,0.91,39.59,0.00,DATACENTER_BOT_ZN_6_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,GROUNDFLOOR_PLENUM_CEILING,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,3563.11,3563.11,3563.11,180.00,0.00,73.11,48.74,0.00,GROUNDFLOOR_PLENUM_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
Zone Surfaces,MIDFLOOR_PLENUM,11
HeatTransfer Surface,MIDFLOOR_PLENUM_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL,0.553,0.511,,89.13,89.13,89.13,0.00,90.00,73.11,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MIDFLOOR_PLENUM_WALL_WEST,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL,0.553,0.511,,59.42,59.42,59.42,270.00,90.00,48.74,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MIDFLOOR_PLENUM_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL,0.553,0.511,,89.13,89.13,89.13,180.00,90.00,73.11,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MIDFLOOR_PLENUM_WALL_EAST,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL,0.553,0.511,,59.42,59.42,59.42,90.00,90.00,48.74,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-CORE_MID_ZN_5_CEILING,Floor,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.147,,2496.12,2496.12,2496.12,0.00,180.00,63.05,39.59,0.00,CORE_MID_ZN_5_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,iz-PERIMETER_MID_ZN_3_CEILING,Floor,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.147,,313.41,313.41,313.41,0.00,180.00,63.96,6.47,0.00,PERIMETER_MID_ZN_3_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,iz-PERIMETER_MID_ZN_2_CEILING,Floor,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.147,,201.98,201.98,201.98,45.00,180.00,6.47,48.74,0.00,PERIMETER_MID_ZN_2_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,iz-PERIMETER_MID_ZN_1_CEILING,Floor,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.147,,313.42,313.42,313.42,0.00,180.00,73.11,6.47,0.00,PERIMETER_MID_ZN_1_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,iz-PERIMETER_MID_ZN_4_CEILING,Floor,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.147,,201.98,201.98,201.98,315.00,180.00,6.47,39.59,0.00,PERIMETER_MID_ZN_4_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,iz-DATACENTER_MID_ZN_6_CEILING,Floor,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.147,,36.20,36.20,36.20,0.00,180.00,0.91,39.59,0.00,DATACENTER_MID_ZN_6_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,MIDFLOOR_PLENUM_CEILING,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,3563.11,3563.11,3563.11,180.00,0.00,73.11,48.74,0.00,MIDFLOOR_PLENUM_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
Zone Surfaces,TOPFLOOR_PLENUM,11
HeatTransfer Surface,TOPFLOOR_PLENUM_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL,0.553,0.511,,89.13,89.13,89.13,180.00,90.00,73.11,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,TOPFLOOR_PLENUM_WALL_EAST,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL,0.553,0.511,,59.42,59.42,59.42,90.00,90.00,48.74,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,TOPFLOOR_PLENUM_WALL_WEST,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL,0.553,0.511,,59.42,59.42,59.42,270.00,90.00,48.74,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,TOPFLOOR_PLENUM_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL,0.553,0.511,,89.13,89.13,89.13,0.00,90.00,73.11,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-CORE_TOP_ZN_5_CEILING,Floor,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.147,,2496.12,2496.12,2496.12,0.00,180.00,63.05,39.59,0.00,CORE_TOP_ZN_5_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,iz-PERIMETER_TOP_ZN_3_CEILING,Floor,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.147,,313.41,313.41,313.41,0.00,180.00,63.96,6.47,0.00,PERIMETER_TOP_ZN_3_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,iz-PERIMETER_TOP_ZN_2_CEILING,Floor,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.147,,201.98,201.98,201.98,45.00,180.00,6.47,48.74,0.00,PERIMETER_TOP_ZN_2_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,iz-PERIMETER_TOP_ZN_1_CEILING,Floor,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.147,,313.42,313.42,313.42,0.00,180.00,73.11,6.47,0.00,PERIMETER_TOP_ZN_1_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,iz-PERIMETER_TOP_ZN_4_CEILING,Floor,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.147,,201.98,201.98,201.98,315.00,180.00,6.47,39.59,0.00,PERIMETER_TOP_ZN_4_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,iz-DATACENTER_TOP_ZN_6_CEILING,Floor,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.147,,36.20,36.20,36.20,0.00,180.00,0.91,39.59,0.00,DATACENTER_TOP_ZN_6_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,BUILDING_ROOF,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,3563.11,3563.11,3563.11,180.00,0.00,73.11,48.74,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
Zone Surfaces,DATACENTER_BOT_ZN_6,6
HeatTransfer Surface,DATACENTER_BOT_ZN_6_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,2.51,2.51,2.51,0.00,90.00,0.91,2.74,0.00,DATACENTER_BOT_ZN_6_WALL_NORTH-PPAUTOCREATEOTHER,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,DATACENTER_BOT_ZN_6_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,2.51,2.51,2.51,180.00,90.00,0.91,2.74,0.00,DATACENTER_BOT_ZN_6_WALL_SOUTH-PPAUTOCREATEOTHER,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,DATACENTER_BOT_ZN_6_WALL_EAST-PPAUTOCREATEOTHER,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,108.64,108.64,108.64,90.00,90.00,39.59,2.74,0.00,CORE_BOT_ZN_5_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,DATACENTER_BOT_ZN_6_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,108.64,108.64,108.64,270.00,90.00,39.59,2.74,0.00,DATACENTER_BOT_ZN_6_WALL_WEST-PPAUTOCREATEOTHER,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,DATACENTER_BOT_ZN_6_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,36.20,36.20,36.20,0.00,180.00,0.91,39.59,0.00,DATACENTER_BOT_ZN_6_FLOOR-PPAUTOCREATEOTHER,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.00,1.00,0.00,4
HeatTransfer Surface,DATACENTER_BOT_ZN_6_CEILING,Roof,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.432,,36.20,36.20,36.20,180.00,0.00,0.91,39.59,0.00,iz-DATACENTER_BOT_ZN_6_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
Zone Surfaces,DATACENTER_MID_ZN_6,6
HeatTransfer Surface,DATACENTER_MID_ZN_6_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,108.64,108.64,108.64,270.00,90.00,39.59,2.74,0.00,DATACENTER_MID_ZN_6_WALL_WEST-PPAUTOCREATEOTHER,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,DATACENTER_MID_ZN_6_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,2.51,2.51,2.51,180.00,90.00,0.91,2.74,0.00,DATACENTER_MID_ZN_6_WALL_SOUTH-PPAUTOCREATEOTHER,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,DATACENTER_MID_ZN_6_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,108.64,108.64,108.64,90.00,90.00,39.59,2.74,0.00,CORE_MID_ZN_5_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,DATACENTER_MID_ZN_6_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,2.51,2.51,2.51,0.00,90.00,0.91,2.74,0.00,DATACENTER_MID_ZN_6_WALL_NORTH-PPAUTOCREATEOTHER,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,DATACENTER_MID_ZN_6_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,36.20,36.20,36.20,0.00,180.00,0.91,39.59,0.00,DATACENTER_MID_ZN_6_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.00,1.00,0.00,4
HeatTransfer Surface,DATACENTER_MID_ZN_6_CEILING,Roof,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.432,,36.20,36.20,36.20,180.00,0.00,0.91,39.59,0.00,iz-DATACENTER_MID_ZN_6_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
Zone Surfaces,DATACENTER_TOP_ZN_6,6
HeatTransfer Surface,DATACENTER_TOP_ZN_6_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,108.64,108.64,108.64,90.00,90.00,39.59,2.74,0.00,CORE_TOP_ZN_5_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,DATACENTER_TOP_ZN_6_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,108.64,108.64,108.64,270.00,90.00,39.59,2.74,0.00,DATACENTER_TOP_ZN_6_WALL_WEST-PPAUTOCREATEOTHER,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,DATACENTER_TOP_ZN_6_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,2.51,2.51,2.51,180.00,90.00,0.91,2.74,0.00,DATACENTER_TOP_ZN_6_WALL_SOUTH-PPAUTOCREATEOTHER,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,DATACENTER_TOP_ZN_6_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,2.51,2.51,2.51,0.00,90.00,0.91,2.74,0.00,DATACENTER_TOP_ZN_6_WALL_NORTH-PPAUTOCREATEOTHER,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,DATACENTER_TOP_ZN_6_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,36.20,36.20,36.20,0.00,180.00,0.91,39.59,0.00,DATACENTER_TOP_ZN_6_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.00,1.00,0.00,4
HeatTransfer Surface,DATACENTER_TOP_ZN_6_CEILING,Roof,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.432,,36.20,36.20,36.20,180.00,0.00,0.91,39.59,0.00,iz-DATACENTER_TOP_ZN_6_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
Zone Surfaces,DATACENTER_BASEMENT_ZN_6,10
HeatTransfer Surface,DATACENTER_BASEMENT_ZN_6_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,DATACENTER_BASEMENT_ZN_6_WALL_NORTH_CFACTOR,0.419,0.394,,39.22,39.22,39.22,0.00,90.00,16.08,2.44,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,DATACENTER_BASEMENT_ZN_6_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,DATACENTER_BASEMENT_ZN_6_WALL_SOUTH_CFACTOR,0.419,0.394,,39.22,39.22,39.22,180.00,90.00,16.08,2.44,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,DATACENTER_BASEMENT_ZN_6_WALL_WEST,Wall,,CTF - ConductionTransferFunction,DATACENTER_BASEMENT_ZN_6_WALL_WEST_CFACTOR,0.419,0.394,,118.87,118.87,118.87,270.00,90.00,48.74,2.44,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,DATACENTER_BASEMENT_ZN_6_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,118.87,118.87,118.87,90.00,90.00,48.74,2.44,0.00,BASEMENT_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,DATACENTER_BASEMENT_ZN_6_FLOOR,Floor,,CTF - ConductionTransferFunction,EXT_SLAB_8IN_WITH_CARPET,3.285,1.827,,783.68,783.68,783.68,0.00,180.00,16.08,48.74,0.00,DATACENTER_BASEMENT_ZN_6_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.00,1.00,0.00,4
HeatTransfer Surface,DATACENTER_BOT_ZN_6_FLOOR-PPAUTOCREATEOTHER,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,36.20,36.20,36.20,180.00,0.00,0.91,39.59,0.00,DATACENTER_BOT_ZN_6_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,DATACENTER_BASEMENT_ZN_6_CEILING-CORE_BOT_ZN_5,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,419.35,419.35,419.35,180.00,0.00,10.59,39.59,0.00,DATACENTER_BASEMENT_ZN_6_CEILING-CORE_BOT_ZN_5-PPAUTOCREATEOTHER,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,PERIMETER_BOT_ZN_4_FLOOR-PPAUTOCREATEOTHER,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,201.98,201.98,201.98,135.00,0.00,6.47,48.74,0.00,PERIMETER_BOT_ZN_4_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,DATACENTER_BASEMENT_ZN_6_CEILING-PERIMETER_BOT_ZN_1,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,63.08,63.08,63.08,180.00,0.00,16.08,6.47,0.00,DATACENTER_BASEMENT_ZN_6-PERIMETER_BOT_ZN_1-PPAUTOCREATEOTHER,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,DATACENTER_BASEMENT_ZN_6_CEILING-PERIMETER_BOT_ZN_3,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,63.07,63.07,63.07,180.00,0.00,11.51,6.47,0.00,DATACENTER_BASEMENT_ZN_6_CEILING-PERIMETER_BOT_ZN_3-PPAUTOCREATEOTHER,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values, Sky Temperature Model
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,RUNPERIOD 1,WeatherFileRunPeriod,01/01/2017,01/31/2017,Sunday,31,Use RunPeriod Specified Day,No,No,No,Yes,Yes,Clark and Allen
Environment:Daylight Saving,Yes,InputFile,03/12,11/05
Environment:Special Days,NEW YEARS DAY,Holiday,InputFile,01/01,  1
Environment:Special Days,VETERANS DAY,Holiday,InputFile,11/11,  1
Environment:Special Days,CHRISTMAS,Holiday,InputFile,12/25,  1
Environment:Special Days,INDEPENDENCE DAY,Holiday,InputFile,07/04,  1
Environment:Special Days,MLK DAY,Holiday,InputFile,01/16,  1
Environment:Special Days,PRESIDENTS DAY,Holiday,InputFile,02/20,  1
Environment:Special Days,MEMORIAL DAY,Holiday,InputFile,05/29,  1
Environment:Special Days,LABOR DAY,Holiday,InputFile,09/04,  1
Environment:Special Days,COLUMBUS DAY,Holiday,InputFile,10/09,  1
Environment:Special Days,THANKSGIVING,Holiday,InputFile,11/23,  1
Environment:WarmupDays, 15
! <Tabular Report>,Style,Unit Conversion
Tabular Report,Commaandhtml,commaandhtml
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,BASEMENT,RunPeriod: RUNPERIOD 1,0.7290609849,0.4496328290,Pass,Pass,0.7314106683,3.9635525270,Pass,Fail
 Warmup Convergence Information,CORE_BOTTOM,RunPeriod: RUNPERIOD 1,0.5413463011,0.1999960253,Pass,Pass,0.1795630045,0.3870890117,Pass,Pass
 Warmup Convergence Information,CORE_MID,RunPeriod: RUNPERIOD 1,0.1639141606,0.2674792439,Pass,Pass,5.3055630119E-002,0.2263472357,Pass,Pass
 Warmup Convergence Information,CORE_TOP,RunPeriod: RUNPERIOD 1,6.7502000392E-003,7.9027723914E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,PERIMETER_BOT_ZN_3,RunPeriod: RUNPERIOD 1,0.4695627903,0.2173798981,Pass,Pass,0.1759211219,0.3792413314,Pass,Pass
 Warmup Convergence Information,PERIMETER_BOT_ZN_2,RunPeriod: RUNPERIOD 1,0.4481077813,0.2086125825,Pass,Pass,0.1755591526,0.3784604977,Pass,Pass
 Warmup Convergence Information,PERIMETER_BOT_ZN_1,RunPeriod: RUNPERIOD 1,0.4439751737,0.1966807734,Pass,Pass,0.1758652574,0.3791211283,Pass,Pass
 Warmup Convergence Information,PERIMETER_BOT_ZN_4,RunPeriod: RUNPERIOD 1,0.4650757194,0.2114905428,Pass,Pass,0.1761464399,0.3797266899,Pass,Pass
 Warmup Convergence Information,PERIMETER_MID_ZN_3,RunPeriod: RUNPERIOD 1,0.1411368029,0.2055918102,Pass,Pass,5.1630838170E-002,0.2202684562,Pass,Pass
 Warmup Convergence Information,PERIMETER_MID_ZN_2,RunPeriod: RUNPERIOD 1,0.1375706551,0.1989217224,Pass,Pass,5.1553217807E-002,0.2199375225,Pass,Pass
 Warmup Convergence Information,PERIMETER_MID_ZN_1,RunPeriod: RUNPERIOD 1,0.1334549623,0.1901293419,Pass,Pass,5.1487402109E-002,0.2196565744,Pass,Pass
 Warmup Convergence Information,PERIMETER_MID_ZN_4,RunPeriod: RUNPERIOD 1,0.1372146506,0.1969496398,Pass,Pass,5.1525227437E-002,0.2198182101,Pass,Pass
 Warmup Convergence Information,PERIMETER_TOP_ZN_3,RunPeriod: RUNPERIOD 1,3.1357937238E-002,2.3674362242E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,PERIMETER_TOP_ZN_2,RunPeriod: RUNPERIOD 1,3.1937257802E-002,2.4399913878E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,PERIMETER_TOP_ZN_1,RunPeriod: RUNPERIOD 1,3.2816254819E-002,2.4958211676E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,PERIMETER_TOP_ZN_4,RunPeriod: RUNPERIOD 1,3.2610253410E-002,2.4415208750E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,GROUNDFLOOR_PLENUM,RunPeriod: RUNPERIOD 1,3.3532258335E-002,2.8428701741E-002,Pass,Pass,0.3412016761,0.8221306449,Pass,Pass
 Warmup Convergence Information,MIDFLOOR_PLENUM,RunPeriod: RUNPERIOD 1,1.5896861173E-002,1.8607690273E-002,Pass,Pass,9.2662962974E-002,0.4128713588,Fail,Pass
 Warmup Convergence Information,TOPFLOOR_PLENUM,RunPeriod: RUNPERIOD 1,1.2887803762E-002,9.1431000352E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,DATACENTER_BOT_ZN_6,RunPeriod: RUNPERIOD 1,2.5165055225E-015,2.5077827735E-015,Pass,Pass,2.0308998564E-003,1.0883183999E-003,Pass,Pass
 Warmup Convergence Information,DATACENTER_MID_ZN_6,RunPeriod: RUNPERIOD 1,2.8865798640E-015,2.4759052118E-015,Pass,Pass,2.0586126487E-003,2.2142444080E-003,Pass,Pass
 Warmup Convergence Information,DATACENTER_TOP_ZN_6,RunPeriod: RUNPERIOD 1,3.6267285471E-015,2.6635070764E-015,Pass,Pass,2.2996554588E-003,1.7794562568E-003,Pass,Pass
 Warmup Convergence Information,DATACENTER_BASEMENT_ZN_6,RunPeriod: RUNPERIOD 1,1.4301750889E-003,2.8761414525E-003,Pass,Pass,1.9152875194E-004,3.3150571167E-004,Pass,Pass
Environment,RUNPERIOD 2,WeatherFileRunPeriod,04/01/2007,04/30/2007,Sunday,30,Use RunPeriod Specified Day,No,No,No,Yes,Yes,Clark and Allen
Environment:Daylight Saving,Yes,InputFile,03/11,11/04
Environment:Special Days,NEW YEARS DAY,Holiday,InputFile,01/01,  1
Environment:Special Days,VETERANS DAY,Holiday,InputFile,11/11,  1
Environment:Special Days,CHRISTMAS,Holiday,InputFile,12/25,  1
Environment:Special Days,INDEPENDENCE DAY,Holiday,InputFile,07/04,  1
Environment:Special Days,MLK DAY,Holiday,InputFile,01/15,  1
Environment:Special Days,PRESIDENTS DAY,Holiday,InputFile,02/19,  1
Environment:Special Days,MEMORIAL DAY,Holiday,InputFile,05/28,  1
Environment:Special Days,LABOR DAY,Holiday,InputFile,09/03,  1
Environment:Special Days,COLUMBUS DAY,Holiday,InputFile,10/08,  1
Environment:Special Days,THANKSGIVING,Holiday,InputFile,11/22,  1
Environment:WarmupDays, 11
 Warmup Convergence Information,BASEMENT,RunPeriod: RUNPERIOD 2,0.8563203544,0.4730560890,Pass,Pass,3.6351802319,8.1250484821,Pass,Pass
 Warmup Convergence Information,CORE_BOTTOM,RunPeriod: RUNPERIOD 2,0.3447382038,0.1395904328,Pass,Pass,0.6713189507,0.4844491241,Pass,Pass
 Warmup Convergence Information,CORE_MID,RunPeriod: RUNPERIOD 2,0.2324221372,0.1938665816,Pass,Pass,0.3846774669,0.4858763700,Pass,Pass
 Warmup Convergence Information,CORE_TOP,RunPeriod: RUNPERIOD 2,0.2238779106,0.1992148524,Pass,Pass,0.3942029302,0.4871341937,Pass,Pass
 Warmup Convergence Information,PERIMETER_BOT_ZN_3,RunPeriod: RUNPERIOD 2,0.3977368171,0.2587309947,Pass,Pass,0.7130079195,0.6044258485,Pass,Pass
 Warmup Convergence Information,PERIMETER_BOT_ZN_2,RunPeriod: RUNPERIOD 2,0.7687482315,0.7559836061,Pass,Pass,0.7307283789,0.6451829237,Pass,Pass
 Warmup Convergence Information,PERIMETER_BOT_ZN_1,RunPeriod: RUNPERIOD 2,0.5360041343,0.4853791950,Pass,Pass,0.7199094223,0.6214250494,Pass,Pass
 Warmup Convergence Information,PERIMETER_BOT_ZN_4,RunPeriod: RUNPERIOD 2,0.9992223211,0.7945885648,Pass,Pass,0.8040005657,0.8001049904,Pass,Pass
 Warmup Convergence Information,PERIMETER_MID_ZN_3,RunPeriod: RUNPERIOD 2,0.2407381371,0.1980947447,Pass,Pass,0.3828796795,0.4836700779,Pass,Pass
 Warmup Convergence Information,PERIMETER_MID_ZN_2,RunPeriod: RUNPERIOD 2,0.7117226831,0.8201778600,Pass,Pass,0.4475037185,0.6619885305,Pass,Pass
 Warmup Convergence Information,PERIMETER_MID_ZN_1,RunPeriod: RUNPERIOD 2,0.3985213519,0.4483957045,Pass,Pass,0.4254026390,0.6262667164,Pass,Pass
 Warmup Convergence Information,PERIMETER_MID_ZN_4,RunPeriod: RUNPERIOD 2,0.5233232131,0.6694549291,Pass,Pass,0.4249541771,0.6309047599,Pass,Pass
 Warmup Convergence Information,PERIMETER_TOP_ZN_3,RunPeriod: RUNPERIOD 2,0.2481437879,0.2156874012,Pass,Pass,0.3991228070,0.5070702312,Pass,Pass
 Warmup Convergence Information,PERIMETER_TOP_ZN_2,RunPeriod: RUNPERIOD 2,0.7235815008,0.8140728712,Pass,Pass,0.4569582845,0.6629226783,Pass,Pass
 Warmup Convergence Information,PERIMETER_TOP_ZN_1,RunPeriod: RUNPERIOD 2,0.4251755526,0.4984868180,Pass,Pass,0.4360117864,0.6289782148,Pass,Pass
 Warmup Convergence Information,PERIMETER_TOP_ZN_4,RunPeriod: RUNPERIOD 2,0.5454144289,0.7226441702,Pass,Pass,0.4316563803,0.6250618704,Pass,Pass
 Warmup Convergence Information,GROUNDFLOOR_PLENUM,RunPeriod: RUNPERIOD 2,4.8386393083E-002,3.4299074293E-002,Pass,Pass,0.9283360105,1.5297465186,Pass,Pass
 Warmup Convergence Information,MIDFLOOR_PLENUM,RunPeriod: RUNPERIOD 2,4.0868101409E-002,3.5709931246E-002,Pass,Pass,0.5065970486,1.3140657349,Pass,Pass
 Warmup Convergence Information,TOPFLOOR_PLENUM,RunPeriod: RUNPERIOD 2,0.1212870792,9.9040549567E-002,Pass,Pass,0.5773486803,1.0520452304,Pass,Pass
 Warmup Convergence Information,DATACENTER_BOT_ZN_6,RunPeriod: RUNPERIOD 2,1.3681036208E-002,2.9699360089E-002,Pass,Pass,1.3507232621E-003,1.3619150395E-003,Pass,Pass
 Warmup Convergence Information,DATACENTER_MID_ZN_6,RunPeriod: RUNPERIOD 2,2.1135254460E-004,1.1889608550E-003,Pass,Pass,1.6110930710E-003,1.7043173825E-003,Pass,Pass
 Warmup Convergence Information,DATACENTER_TOP_ZN_6,RunPeriod: RUNPERIOD 2,1.3619396613E-003,5.3724185176E-003,Pass,Pass,2.6546108574E-003,2.0803336811E-003,Pass,Pass
 Warmup Convergence Information,DATACENTER_BASEMENT_ZN_6,RunPeriod: RUNPERIOD 2,6.1223478467E-002,7.7579817040E-002,Pass,Pass,9.3128215928E-004,1.2638052257E-003,Pass,Pass
Environment,RUNPERIOD 3,WeatherFileRunPeriod,07/01/2007,07/31/2007,Sunday,31,Use RunPeriod Specified Day,No,No,No,Yes,Yes,Clark and Allen
Environment:Daylight Saving,Yes,InputFile,03/11,11/04
Environment:Special Days,NEW YEARS DAY,Holiday,InputFile,01/01,  1
Environment:Special Days,VETERANS DAY,Holiday,InputFile,11/11,  1
Environment:Special Days,CHRISTMAS,Holiday,InputFile,12/25,  1
Environment:Special Days,INDEPENDENCE DAY,Holiday,InputFile,07/04,  1
Environment:Special Days,MLK DAY,Holiday,InputFile,01/15,  1
Environment:Special Days,PRESIDENTS DAY,Holiday,InputFile,02/19,  1
Environment:Special Days,MEMORIAL DAY,Holiday,InputFile,05/28,  1
Environment:Special Days,LABOR DAY,Holiday,InputFile,09/03,  1
Environment:Special Days,COLUMBUS DAY,Holiday,InputFile,10/08,  1
Environment:Special Days,THANKSGIVING,Holiday,InputFile,11/22,  1
Environment:WarmupDays, 14
 Warmup Convergence Information,BASEMENT,RunPeriod: RUNPERIOD 3,1.1585839762,0.6302644172,Pass,Pass,36.5153294928,101.2280788503,Pass,Pass
 Warmup Convergence Information,CORE_BOTTOM,RunPeriod: RUNPERIOD 3,0.5125367256,0.2154138540,Pass,Pass,0.7593450013,0.6979731692,Pass,Pass
 Warmup Convergence Information,CORE_MID,RunPeriod: RUNPERIOD 3,0.3496188888,0.1622777590,Pass,Pass,0.5526850565,0.4979937459,Pass,Pass
 Warmup Convergence Information,CORE_TOP,RunPeriod: RUNPERIOD 3,0.3881339651,0.1669175687,Pass,Pass,0.5644340126,0.5020122215,Pass,Pass
 Warmup Convergence Information,PERIMETER_BOT_ZN_3,RunPeriod: RUNPERIOD 3,0.8115388702,0.5168751111,Pass,Pass,0.7952202458,0.7772702186,Pass,Pass
 Warmup Convergence Information,PERIMETER_BOT_ZN_2,RunPeriod: RUNPERIOD 3,0.9815648783,0.7716618934,Pass,Pass,0.7621352733,0.7125162768,Pass,Pass
 Warmup Convergence Information,PERIMETER_BOT_ZN_1,RunPeriod: RUNPERIOD 3,0.7424603569,0.4917494179,Pass,Pass,0.7882123506,0.7639234047,Pass,Pass
 Warmup Convergence Information,PERIMETER_BOT_ZN_4,RunPeriod: RUNPERIOD 3,1.4930262110,0.9491483332,Pass,Pass,0.7487572682,0.6773176732,Pass,Pass
 Warmup Convergence Information,PERIMETER_MID_ZN_3,RunPeriod: RUNPERIOD 3,0.5799313490,0.3462711504,Pass,Pass,0.6272499057,0.7038424961,Pass,Pass
 Warmup Convergence Information,PERIMETER_MID_ZN_2,RunPeriod: RUNPERIOD 3,0.9108181719,0.7363459302,Pass,Pass,0.6160065799,0.6757514016,Pass,Pass
 Warmup Convergence Information,PERIMETER_MID_ZN_1,RunPeriod: RUNPERIOD 3,0.5417506849,0.3481411963,Pass,Pass,0.6199353657,0.6881666753,Pass,Pass
 Warmup Convergence Information,PERIMETER_MID_ZN_4,RunPeriod: RUNPERIOD 3,0.9393275125,0.7829853784,Pass,Pass,0.6369471215,0.7169727810,Pass,Pass
 Warmup Convergence Information,PERIMETER_TOP_ZN_3,RunPeriod: RUNPERIOD 3,0.7140910737,0.4704948307,Pass,Pass,0.6400883673,0.7058281758,Pass,Pass
 Warmup Convergence Information,PERIMETER_TOP_ZN_2,RunPeriod: RUNPERIOD 3,1.0561494156,0.8088732121,Pass,Pass,0.6371006893,0.6852785087,Pass,Pass
 Warmup Convergence Information,PERIMETER_TOP_ZN_1,RunPeriod: RUNPERIOD 3,0.6737653084,0.4733905449,Pass,Pass,0.6338819728,0.6925841781,Pass,Pass
 Warmup Convergence Information,PERIMETER_TOP_ZN_4,RunPeriod: RUNPERIOD 3,1.0517082858,0.8706480609,Pass,Pass,0.6540081957,0.7180558859,Pass,Pass
 Warmup Convergence Information,GROUNDFLOOR_PLENUM,RunPeriod: RUNPERIOD 3,7.3596290055E-002,4.6695179038E-002,Pass,Pass,2.4879492807,7.0815964828,Pass,Pass
 Warmup Convergence Information,MIDFLOOR_PLENUM,RunPeriod: RUNPERIOD 3,6.1763670698E-002,4.4169696473E-002,Pass,Pass,0.8349658864,1.8856746489,Pass,Pass
 Warmup Convergence Information,TOPFLOOR_PLENUM,RunPeriod: RUNPERIOD 3,0.1262278828,0.1171776341,Pass,Pass,0.6772067790,0.8707615505,Pass,Pass
 Warmup Convergence Information,DATACENTER_BOT_ZN_6,RunPeriod: RUNPERIOD 3,2.6275278249E-015,2.4723071139E-015,Pass,Pass,2.3408864351E-003,2.2103573662E-003,Pass,Pass
 Warmup Convergence Information,DATACENTER_MID_ZN_6,RunPeriod: RUNPERIOD 3,2.7755575616E-015,2.5227563693E-015,Pass,Pass,2.4070903772E-003,2.1963136606E-003,Pass,Pass
 Warmup Convergence Information,DATACENTER_TOP_ZN_6,RunPeriod: RUNPERIOD 3,3.1086244690E-015,2.8665835233E-015,Pass,Pass,3.7008785579E-003,2.5090160253E-003,Pass,Pass
 Warmup Convergence Information,DATACENTER_BASEMENT_ZN_6,RunPeriod: RUNPERIOD 3,9.3422918409E-002,8.1676736272E-002,Pass,Pass,1.5324861664E-003,1.4371090020E-003,Pass,Pass
! <Program Control Information:Threads/Parallel Sims>, Threading Supported,Maximum Number of Threads, Env Set Threads (OMP_NUM_THREADS), EP Env Set Threads (EP_OMP_NUM_THREADS), IDF Set Threads, Number of Threads Used (Interior Radiant Exchange), Number Nominal Surfaces, Number Parallel Sims
Program Control:Threads/Parallel Sims, No,1, N/A, N/A, N/A, N/A, N/A, N/A
End of Data
