Time,CAV_BAS:DesPer 1:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Heat Cap [W],CAV_BAS:DesPer 1:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Sens Cool Cap [W],CAV_BAS:DesPer 1:Des Tot Cool Cap [W],CAV_BAS:DesPer 2:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Heat Cap [W],CAV_BAS:DesPer 2:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Sens Cool Cap [W],CAV_BAS:DesPer 2:Des Tot Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Tot Cool Cap [W]
00:15:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,2.678731E+04,1.444241E+00,1.268689E+04,0.000000E+00,1.832643E+00,5.653550E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,2.002433E+00,1.759032E+04,0.000000E+00,1.832643E+01,5.653550E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,1.832643E+01,1.609881E+05,0.000000E+00,1.832781E+00,5.653975E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,1.832643E+00,1.609881E+04,0.000000E+00,4.072141E-01,2.369225E+04,5.794857E+00,6.431403E+04,5.869431E+04,4.072141E-01,7.552876E+03,2.546108E+01,3.610705E+05,3.615594E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,3.489116E+02,5.348233E-01,7.528217E+03,7.432472E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,3.489116E+03,5.056788E+00,7.112353E+04,7.011232E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,3.489116E+02,5.030792E-01,7.075260E+03,6.973660E+03
00:30:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,2.710949E+04,1.444241E+00,1.236471E+04,0.000000E+00,1.832643E+00,5.653550E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,2.081514E+00,1.782066E+04,0.000000E+00,1.832643E+01,5.653550E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,1.835614E+01,1.571541E+05,0.000000E+00,1.867169E+00,5.760059E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,1.832643E+00,1.568998E+04,0.000000E+00,4.072141E-01,2.369225E+04,5.794582E+00,6.431010E+04,5.869034E+04,4.072141E-01,7.643717E+03,2.546316E+01,3.610094E+05,3.614972E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,3.531081E+02,5.372631E-01,7.558834E+03,7.463472E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,3.531081E+03,5.077388E+00,7.137551E+04,7.036743E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,3.531081E+02,5.049353E-01,7.097549E+03,6.996224E+03
00:45:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,2.743167E+04,1.444241E+00,1.204254E+04,0.000000E+00,1.832643E+00,5.653550E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,2.117726E+00,1.765827E+04,0.000000E+00,1.832643E+01,5.653550E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,1.836715E+01,1.531511E+05,0.000000E+00,1.909497E+00,5.890639E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,1.832643E+00,1.528116E+04,0.000000E+00,4.072141E-01,2.369225E+04,5.794228E+00,6.430505E+04,5.868522E+04,4.072141E-01,7.734558E+03,2.546504E+01,3.609454E+05,3.614320E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,3.573045E+02,5.391987E-01,7.582256E+03,7.487184E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,3.573045E+03,5.094875E+00,7.158307E+04,7.057755E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,3.573045E+02,5.065282E-01,7.116081E+03,7.014983E+03
01:00:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,2.775385E+04,1.444241E+00,1.172036E+04,0.000000E+00,1.832643E+00,5.653550E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,2.147747E+00,1.742948E+04,0.000000E+00,1.832643E+01,5.653550E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,1.837017E+01,1.490783E+05,0.000000E+00,1.947067E+00,6.006539E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,1.832643E+00,1.487234E+04,0.000000E+00,4.072141E-01,2.369225E+04,5.793820E+00,6.429922E+04,5.867932E+04,4.072141E-01,7.825399E+03,2.546675E+01,3.608789E+05,3.613645E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,3.615010E+02,5.407092E-01,7.599613E+03,7.504753E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,3.615010E+03,5.109472E+00,7.174939E+04,7.074590E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,3.615010E+02,5.078705E-01,7.131039E+03,7.030121E+03
01:15:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,2.796864E+04,1.444241E+00,1.150557E+04,0.000000E+00,1.832643E+00,5.653550E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,2.173790E+00,1.731754E+04,0.000000E+00,1.832643E+01,5.653550E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,1.836860E+01,1.463338E+05,0.000000E+00,1.979223E+00,6.105737E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,1.832643E+00,1.459979E+04,0.000000E+00,4.072141E-01,2.369225E+04,5.793370E+00,6.429280E+04,5.867281E+04,4.072141E-01,7.885959E+03,2.546835E+01,3.608412E+05,3.613261E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,3.642986E+02,5.418816E-01,7.613544E+03,7.518856E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,3.642986E+03,5.121599E+00,7.189446E+04,7.089276E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,3.642986E+02,5.089950E-01,7.144287E+03,7.043533E+03
01:30:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,2.818342E+04,1.444241E+00,1.129078E+04,0.000000E+00,1.832643E+00,5.653550E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,2.196915E+00,1.717504E+04,0.000000E+00,1.832643E+01,5.653550E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,1.836378E+01,1.435644E+05,0.000000E+00,2.007684E+00,6.193537E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,1.832643E+00,1.432724E+04,0.000000E+00,4.072141E-01,2.369225E+04,5.792889E+00,6.428594E+04,5.866586E+04,4.072141E-01,7.946520E+03,2.546987E+01,3.608024E+05,3.612866E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,3.670963E+02,5.427908E-01,7.623720E+03,7.529155E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,3.670963E+03,5.131676E+00,7.201027E+04,7.100998E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,3.670963E+02,5.099355E-01,7.154909E+03,7.054284E+03
01:45:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,2.839821E+04,1.444241E+00,1.107600E+04,0.000000E+00,1.832643E+00,5.653550E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,2.222919E+00,1.704775E+04,0.000000E+00,1.832643E+01,5.653550E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,1.836033E+01,1.408069E+05,0.000000E+00,2.033644E+00,6.273619E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,1.832643E+00,1.405469E+04,0.000000E+00,4.072141E-01,2.369225E+04,5.791978E+00,6.427294E+04,5.865270E+04,4.072141E-01,8.007080E+03,2.547145E+01,3.607643E+05,3.612478E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,3.698939E+02,5.435307E-01,7.631481E+03,7.537008E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,3.698939E+03,5.140397E+00,7.210673E+04,7.110761E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,3.698939E+02,5.107232E-01,7.163350E+03,7.062826E+03
02:00:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,2.861300E+04,1.444241E+00,1.086121E+04,0.000000E+00,1.832643E+00,5.653550E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,2.247353E+00,1.690091E+04,0.000000E+00,1.832643E+01,5.653550E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,1.835514E+01,1.380373E+05,0.000000E+00,2.058103E+00,6.349075E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,1.832643E+00,1.378214E+04,0.000000E+00,4.072141E-01,2.369225E+04,5.791053E+00,6.425974E+04,5.863933E+04,4.072141E-01,8.067641E+03,2.547299E+01,3.607258E+05,3.612086E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,3.726916E+02,5.441180E-01,7.637063E+03,7.542654E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,3.726916E+03,5.147767E+00,7.218392E+04,7.118571E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,3.726916E+02,5.113852E-01,7.169998E+03,7.069552E+03
02:15:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,2.877408E+04,1.444241E+00,1.070012E+04,0.000000E+00,1.832643E+00,5.653550E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,2.270594E+00,1.682243E+04,0.000000E+00,1.832643E+01,5.653550E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,1.848050E+01,1.369187E+05,0.000000E+00,2.082106E+00,6.423121E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,1.832643E+00,1.357773E+04,0.000000E+00,4.072141E-01,2.369225E+04,5.790118E+00,6.424640E+04,5.862582E+04,4.072141E-01,8.113061E+03,2.547451E+01,3.607020E+05,3.611844E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,3.747898E+02,5.445907E-01,7.641709E+03,7.547354E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,3.747898E+03,5.154053E+00,7.225264E+04,7.125525E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,3.747898E+02,5.119447E-01,7.175885E+03,7.075508E+03
02:30:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,2.893517E+04,1.444241E+00,1.053903E+04,0.000000E+00,1.832643E+00,5.653550E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,2.292885E+00,1.673183E+04,0.000000E+00,1.832643E+01,5.653550E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,1.879819E+01,1.371757E+05,0.000000E+00,2.105461E+00,6.495169E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,1.832643E+00,1.337332E+04,0.000000E+00,4.072141E-01,2.369225E+04,5.789174E+00,6.423293E+04,5.861218E+04,4.072141E-01,8.158481E+03,2.547601E+01,3.606780E+05,3.611599E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,3.768880E+02,5.449771E-01,7.645125E+03,7.550808E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,3.768880E+03,5.159464E+00,7.230886E+04,7.131214E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,3.768880E+02,5.124202E-01,7.180571E+03,7.080249E+03
02:45:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,2.909626E+04,1.444241E+00,1.037794E+04,0.000000E+00,1.832643E+00,5.653550E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,2.314273E+00,1.662977E+04,0.000000E+00,1.832643E+01,5.653550E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,1.909842E+01,1.372364E+05,0.000000E+00,2.128193E+00,6.565297E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,1.832643E+00,1.316890E+04,0.000000E+00,4.072141E-01,2.369225E+04,5.788223E+00,6.421936E+04,5.859844E+04,4.072141E-01,8.203902E+03,2.547749E+01,3.606537E+05,3.611351E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,3.789863E+02,5.452980E-01,7.647606E+03,7.553314E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,3.789863E+03,5.164156E+00,7.235482E+04,7.135864E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,3.789863E+02,5.128258E-01,7.184259E+03,7.083979E+03
03:00:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,2.925735E+04,1.444241E+00,1.021685E+04,0.000000E+00,1.832643E+00,5.653550E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,2.334921E+00,1.651771E+04,0.000000E+00,1.832643E+01,5.653550E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,1.938314E+01,1.371203E+05,0.000000E+00,2.150066E+00,6.632771E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,1.832643E+00,1.296449E+04,0.000000E+00,4.072141E-01,2.369225E+04,5.787264E+00,6.420567E+04,5.858457E+04,4.072141E-01,8.249322E+03,2.547895E+01,3.606291E+05,3.611101E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,3.810845E+02,5.455693E-01,7.649378E+03,7.555104E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,3.810845E+03,5.168258E+00,7.239237E+04,7.139661E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,3.810845E+02,5.131731E-01,7.187118E+03,7.086868E+03
03:15:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,2.941844E+04,1.444241E+00,1.005576E+04,0.000000E+00,1.832643E+00,5.653550E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,2.354953E+00,1.639675E+04,0.000000E+00,1.832643E+01,5.653550E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,1.966102E+01,1.368931E+05,0.000000E+00,2.171239E+00,6.698090E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,1.840918E+00,1.281769E+04,0.000000E+00,4.072141E-01,2.369225E+04,5.786295E+00,6.419184E+04,5.857057E+04,4.072141E-01,8.294743E+03,2.548040E+01,3.606044E+05,3.610849E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,3.831827E+02,5.458029E-01,7.650613E+03,7.556348E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,3.831827E+03,5.171874E+00,7.242299E+04,7.142756E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,3.831827E+02,5.134719E-01,7.189283E+03,7.089055E+03
03:30:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,2.957953E+04,1.444241E+00,9.894674E+03,0.000000E+00,1.832643E+00,5.653550E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,2.374446E+00,1.626763E+04,0.000000E+00,1.834338E+01,5.658780E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,1.992769E+01,1.365271E+05,0.000000E+00,2.191772E+00,6.761432E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,1.862146E+00,1.275780E+04,0.000000E+00,4.072141E-01,2.369225E+04,5.785319E+00,6.417793E+04,5.855647E+04,4.072141E-01,8.340163E+03,2.548183E+01,3.605794E+05,3.610595E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,3.852810E+02,5.460077E-01,7.651437E+03,7.557177E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,3.852810E+03,5.175087E+00,7.244786E+04,7.145269E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,3.852810E+02,5.137300E-01,7.190867E+03,7.090653E+03
03:45:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,2.974062E+04,1.444241E+00,9.733585E+03,0.000000E+00,1.832643E+00,5.653550E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,2.393424E+00,1.613069E+04,0.000000E+00,1.836090E+01,5.664183E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,2.018283E+01,1.360239E+05,0.000000E+00,2.211724E+00,6.822982E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,1.882242E+00,1.268553E+04,0.000000E+00,4.072141E-01,2.369225E+04,5.784339E+00,6.416394E+04,5.854231E+04,4.072141E-01,8.385583E+03,2.548325E+01,3.605542E+05,3.610338E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,3.873792E+02,5.461904E-01,7.651946E+03,7.557686E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,3.873792E+03,5.177963E+00,7.246791E+04,7.147294E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,3.873792E+02,5.139536E-01,7.191959E+03,7.091754E+03
04:00:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,2.990171E+04,1.444241E+00,9.572495E+03,0.000000E+00,1.832643E+00,5.653550E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,2.411926E+00,1.598636E+04,0.000000E+00,1.837732E+01,5.669249E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,2.042725E+01,1.353928E+05,0.000000E+00,2.231211E+00,6.883098E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,1.901287E+00,1.260182E+04,0.000000E+00,4.072141E-01,2.369225E+04,5.783355E+00,6.414990E+04,5.852809E+04,4.072141E-01,8.431004E+03,2.548465E+01,3.605288E+05,3.610079E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,3.894774E+02,5.463558E-01,7.652208E+03,7.557946E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,3.894774E+03,5.180553E+00,7.248388E+04,7.148906E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,3.894774E+02,5.141477E-01,7.192631E+03,7.092428E+03
04:15:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,3.000911E+04,1.444241E+00,9.465102E+03,0.000000E+00,1.832643E+00,5.653550E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,2.430083E+00,1.592600E+04,0.000000E+00,1.839310E+01,5.674117E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,2.066249E+01,1.354155E+05,0.000000E+00,2.250211E+00,6.941712E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,1.919420E+00,1.257928E+04,0.000000E+00,4.072141E-01,2.369225E+04,5.782369E+00,6.413582E+04,5.851383E+04,4.072141E-01,8.461284E+03,2.548604E+01,3.605183E+05,3.609972E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,3.908763E+02,5.465081E-01,7.652982E+03,7.558725E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,3.908763E+03,5.182905E+00,7.250346E+04,7.150884E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,3.908763E+02,5.143170E-01,7.193648E+03,7.093454E+03
04:30:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,3.011650E+04,1.444241E+00,9.357709E+03,0.000000E+00,1.832643E+00,5.653550E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,2.447889E+00,1.589362E+04,0.000000E+00,1.842795E+01,5.684869E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,2.088880E+01,1.353454E+05,0.000000E+00,2.268824E+00,6.999132E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,1.936676E+00,1.254836E+04,0.000000E+00,4.072141E-01,2.369225E+04,5.781380E+00,6.412171E+04,5.849954E+04,4.072141E-01,8.491564E+03,2.548741E+01,3.605076E+05,3.609862E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,3.922751E+02,5.466500E-01,7.653608E+03,7.559355E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,3.922751E+03,5.185055E+00,7.252015E+04,7.152571E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,3.922751E+02,5.144649E-01,7.194359E+03,7.094170E+03
04:45:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,3.022389E+04,1.444241E+00,9.250316E+03,0.000000E+00,1.832643E+00,5.653550E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,2.465344E+00,1.595573E+04,0.000000E+00,1.846622E+01,5.696673E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,2.110649E+01,1.351864E+05,0.000000E+00,2.286941E+00,7.055022E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,1.953098E+00,1.250953E+04,0.000000E+00,4.072141E-01,2.369225E+04,5.780389E+00,6.410758E+04,5.848523E+04,4.072141E-01,8.521844E+03,2.548876E+01,3.604966E+05,3.609750E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,3.936739E+02,5.467837E-01,7.654117E+03,7.559867E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,3.936739E+03,5.187031E+00,7.253435E+04,7.154005E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,3.936739E+02,5.145943E-01,7.194807E+03,7.094619E+03
05:00:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,3.033128E+04,1.444241E+00,9.142923E+03,0.000000E+00,1.832643E+00,5.653550E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,2.482461E+00,1.601312E+04,0.000000E+00,1.852272E+01,5.714102E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,2.131603E+01,1.349435E+05,0.000000E+00,2.304566E+00,7.109391E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,1.968739E+00,1.246332E+04,0.000000E+00,4.072141E-01,2.369225E+04,5.779398E+00,6.409344E+04,5.847091E+04,4.072141E-01,8.552125E+03,2.549010E+01,3.604854E+05,3.609636E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,3.950727E+02,5.469107E-01,7.654531E+03,7.560282E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,3.950727E+03,5.188854E+00,7.254638E+04,7.155220E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,3.950727E+02,5.147076E-01,7.195024E+03,7.094836E+03
05:15:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,3.022389E+04,1.444241E+00,9.250316E+03,0.000000E+00,1.832643E+00,5.653550E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,2.939763E+00,2.258226E+04,0.000000E+00,2.019932E+01,6.231322E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,2.519202E+01,1.670800E+05,0.000000E+00,2.525276E+00,7.495414E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,2.319071E+00,1.485358E+04,0.000000E+00,4.072141E-01,2.369225E+04,5.778406E+00,6.407928E+04,5.845657E+04,4.072141E-01,8.521844E+03,2.549142E+01,3.605345E+05,3.610135E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,3.936739E+02,5.470326E-01,7.657669E+03,7.563465E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,3.936739E+03,5.190549E+00,7.258455E+04,7.159090E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,3.936739E+02,5.148071E-01,7.197844E+03,7.097696E+03
05:30:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,3.011650E+04,1.444241E+00,9.357709E+03,0.000000E+00,1.832643E+00,5.653550E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,3.143549E+00,2.550694E+04,6.404278E+02,2.098961E+01,6.475117E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,2.668542E+01,1.894211E+05,0.000000E+00,2.651996E+00,7.434703E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,2.450636E+00,1.593091E+04,0.000000E+00,4.072141E-01,2.369225E+04,5.777415E+00,6.406514E+04,5.844225E+04,4.072141E-01,8.491564E+03,2.549265E+01,3.605823E+05,3.610619E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,3.922751E+02,5.470449E-01,7.659244E+03,7.565064E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,3.922751E+03,5.191237E+00,7.260835E+04,7.161505E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,3.922751E+02,5.148087E-01,7.199266E+03,7.099140E+03
05:45:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,3.000911E+04,1.444241E+00,9.465102E+03,0.000000E+00,1.832643E+00,5.653550E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,3.490295E+00,3.030687E+04,5.412837E+03,2.224090E+01,6.861131E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,2.989167E+01,2.346370E+05,0.000000E+00,2.815025E+00,7.361077E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,2.691441E+00,1.939880E+04,0.000000E+00,4.072141E-01,2.369225E+04,5.776435E+00,6.405115E+04,5.842808E+04,4.072141E-01,8.461284E+03,2.549362E+01,3.606265E+05,3.611068E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,3.908763E+02,5.467685E-01,7.656698E+03,7.562490E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,3.908763E+03,5.189412E+00,7.259630E+04,7.160289E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,3.908763E+02,5.145676E-01,7.197223E+03,7.097075E+03
06:00:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,2.990171E+04,1.577759E+00,1.137245E+04,0.000000E+00,1.832643E+00,5.653550E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,3.804358E+00,3.454900E+04,9.642563E+03,2.334737E+01,7.202467E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,3.292192E+01,2.764038E+05,2.496808E+04,2.959844E+00,7.298676E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,2.942388E+00,2.292284E+04,0.000000E+00,4.072141E-01,2.369225E+04,5.775479E+00,6.403752E+04,5.841427E+04,4.072141E-01,8.431004E+03,2.549429E+01,3.606663E+05,3.611472E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,3.894774E+02,5.461649E-01,7.649484E+03,7.555186E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,3.894774E+03,5.184751E+00,7.254379E+04,7.154974E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,3.894774E+02,5.140519E-01,7.191263E+03,7.091043E+03
06:15:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,2.952584E+04,2.170455E+00,1.961680E+04,5.244511E+03,1.897759E+00,5.854425E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,4.662371E+00,4.638483E+04,2.140697E+04,2.630201E+01,7.426279E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,4.136628E+01,3.937998E+05,1.385292E+05,3.303285E+00,7.149025E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,3.760928E+00,3.437547E+04,8.765514E+03,4.072141E-01,2.369225E+04,5.774556E+00,6.402435E+04,5.840094E+04,4.072141E-01,8.325023E+03,2.549467E+01,3.607777E+05,3.612604E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,3.845816E+02,5.452987E-01,7.642020E+03,7.547640E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,3.845816E+03,5.177770E+00,7.249313E+04,7.149857E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,3.845816E+02,5.133110E-01,7.185588E+03,7.085308E+03
06:30:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,2.914996E+04,2.612572E+00,2.556209E+04,1.178286E+04,1.980139E+00,6.108562E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,5.333742E+00,5.518786E+04,3.134592E+04,2.819291E+01,7.310974E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,4.785384E+01,4.802601E+05,2.333272E+05,3.611509E+00,6.978449E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,4.381018E+00,4.274691E+04,1.771000E+04,4.072141E-01,2.369225E+04,5.773676E+00,6.401179E+04,5.838822E+04,4.072141E-01,8.219042E+03,2.549475E+01,3.608849E+05,3.613693E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,3.796857E+02,5.441809E-01,7.630966E+03,7.536458E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,3.796857E+03,5.168511E+00,7.240998E+04,7.141449E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,3.796857E+02,5.123534E-01,7.176819E+03,7.076440E+03
06:45:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,2.877408E+04,2.831249E+00,2.839673E+04,1.551200E+04,2.008158E+00,6.194997E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,5.616734E+00,5.861955E+04,3.651583E+04,2.881790E+01,7.263041E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,5.056470E+01,5.145972E+05,2.839339E+05,3.786142E+00,6.812036E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,4.643202E+00,4.618078E+04,2.258165E+04,4.072141E-01,2.369225E+04,5.772873E+00,6.400033E+04,5.837661E+04,4.072141E-01,8.113061E+03,2.549445E+01,3.609866E+05,3.614726E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,3.747898E+02,5.427474E-01,7.615408E+03,7.520713E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,3.747898E+03,5.156403E+00,7.228617E+04,7.128922E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,3.747898E+02,5.111314E-01,7.164278E+03,7.063752E+03
07:00:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,2.839821E+04,3.222660E+00,3.353076E+04,2.188642E+04,2.107586E+00,6.501726E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,6.208265E+00,6.629396E+04,4.608029E+04,3.013670E+01,7.176102E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,5.638333E+01,5.909127E+05,3.788486E+05,4.210449E+00,6.517751E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,5.218891E+00,5.379137E+04,3.194394E+04,4.072141E-01,2.369225E+04,5.772191E+00,6.399060E+04,5.836676E+04,4.072141E-01,8.007080E+03,2.549382E+01,3.610836E+05,3.615712E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,3.698939E+02,5.411211E-01,7.597098E+03,7.502180E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,3.698939E+03,5.142484E+00,7.213652E+04,7.113778E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,3.698939E+02,5.097550E-01,7.149535E+03,7.048832E+03
07:15:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,2.748537E+04,3.964620E+00,4.351420E+04,3.379854E+04,2.339810E+00,7.218118E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,7.341774E+00,8.157403E+04,6.369264E+04,3.276773E+01,7.003702E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,6.745263E+01,7.410659E+05,5.526910E+05,5.049653E+00,5.944913E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,6.311914E+00,6.868227E+04,4.918993E+04,4.072141E-01,2.369225E+04,5.771648E+00,6.398285E+04,5.835891E+04,4.072141E-01,7.749698E+03,2.549304E+01,3.613298E+05,3.618214E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,3.580039E+02,5.395531E-01,7.586614E+03,7.491597E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,3.580039E+03,5.128865E+00,7.206108E+04,7.106172E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,3.580039E+02,5.084392E-01,7.142650E+03,7.041893E+03
07:30:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,2.657253E+04,4.533328E+00,5.074202E+04,4.186734E+04,2.498463E+00,7.557044E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,8.242560E+00,9.291973E+04,7.586625E+04,3.466668E+01,6.850018E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,7.611321E+01,8.517147E+05,6.734475E+05,5.594489E+00,5.442684E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,7.167214E+00,7.972172E+04,6.137038E+04,4.072141E-01,2.369225E+04,5.771247E+00,6.397713E+04,5.835312E+04,4.072141E-01,7.492316E+03,2.549212E+01,3.615740E+05,3.620696E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,3.461140E+02,5.380512E-01,7.577073E+03,7.481968E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,3.461140E+03,5.115590E+00,7.199056E+04,7.099064E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,3.461140E+02,5.072038E-01,7.136912E+03,7.036117E+03
07:45:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,2.565969E+04,4.828447E+00,5.431668E+04,4.548458E+04,2.504323E+00,7.557270E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,8.730206E+00,9.868446E+04,8.155681E+04,3.490437E+01,6.783965E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,8.069636E+01,9.075852E+05,7.301769E+05,5.587280E+00,5.269651E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,7.632037E+00,8.550916E+04,6.737784E+04,4.072141E-01,2.369225E+04,5.771008E+00,6.397371E+04,5.834966E+04,4.072141E-01,7.234934E+03,2.549089E+01,3.618138E+05,3.623133E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,3.342240E+02,5.364308E-01,7.565841E+03,7.470626E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,3.342240E+03,5.101143E+00,7.190332E+04,7.090262E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,3.342240E+02,5.059187E-01,7.130464E+03,7.029621E+03
08:00:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,2.474685E+04,5.245763E+00,5.953603E+04,5.089428E+04,2.619603E+00,7.583407E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,9.372989E+00,1.066588E+05,8.969785E+04,3.598827E+01,6.671349E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,8.689460E+01,9.858621E+05,8.110541E+05,5.911893E+00,4.938892E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,8.271735E+00,9.365292E+04,7.587399E+04,4.072141E-01,2.369225E+04,5.770952E+00,6.397292E+04,5.834886E+04,4.072141E-01,6.977552E+03,2.548931E+01,3.620488E+05,3.625521E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,3.223340E+02,5.346761E-01,7.552695E+03,7.457346E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,3.223340E+03,5.085478E+00,7.179869E+04,7.079700E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,3.223340E+02,5.045882E-01,7.123369E+03,7.022470E+03
08:15:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,2.372661E+04,5.571541E+00,6.369937E+04,5.524958E+04,2.676202E+00,7.590214E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,9.885491E+00,1.131699E+05,9.647589E+04,3.658108E+01,6.598078E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,9.175369E+01,1.049045E+06,8.771296E+05,6.048341E+00,4.750631E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,8.786189E+00,1.003738E+05,8.292602E+04,4.072141E-01,2.369225E+04,5.771065E+00,6.397454E+04,5.835049E+04,4.072141E-01,6.689889E+03,2.548751E+01,3.623107E+05,3.628183E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,3.090452E+02,5.329251E-01,7.540999E+03,7.445539E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,3.090452E+03,5.069791E+00,7.170775E+04,7.070528E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,3.090452E+02,5.033294E-01,7.118697E+03,7.017777E+03
08:30:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,2.270638E+04,5.905975E+00,6.785690E+04,5.978861E+04,2.745985E+00,7.594456E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,1.039723E+01,1.195118E+05,1.032934E+05,3.729089E+01,6.512971E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,9.659716E+01,1.110512E+06,9.433328E+05,6.222918E+00,4.526785E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,9.310071E+00,1.070381E+05,9.008672E+04,4.072141E-01,2.369225E+04,5.771313E+00,6.397808E+04,5.835408E+04,4.072141E-01,6.402227E+03,2.548553E+01,3.625701E+05,3.630820E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,2.957564E+02,5.312406E-01,7.530251E+03,7.434692E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,2.957564E+03,5.054589E+00,7.162371E+04,7.062056E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,2.957564E+02,5.021900E-01,7.115728E+03,7.014810E+03
08:45:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,2.168614E+04,5.762408E+00,6.650981E+04,5.823369E+04,2.652949E+00,7.581795E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,1.022447E+01,1.179559E+05,1.015522E+05,3.614490E+01,6.576837E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,9.468121E+01,1.094067E+06,9.247955E+05,5.819815E+00,4.768825E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,9.176852E+00,1.061111E+05,8.896655E+04,4.072141E-01,2.369225E+04,5.771674E+00,6.398322E+04,5.835928E+04,4.072141E-01,6.114565E+03,2.548339E+01,3.628272E+05,3.633434E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,2.824675E+02,5.296167E-01,7.520368E+03,7.424723E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,2.824675E+03,5.039810E+00,7.154573E+04,7.054198E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,2.824675E+02,5.011617E-01,7.114343E+03,7.013448E+03
09:00:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,2.066591E+04,5.806999E+00,6.791763E+04,5.974974E+04,2.649698E+00,7.581086E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,1.031199E+01,1.204181E+05,1.041503E+05,3.580397E+01,6.601573E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,9.544279E+01,1.117720E+06,9.498412E+05,5.726230E+00,4.834621E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,9.324570E+00,1.092959E+05,9.232360E+04,4.072141E-01,2.369225E+04,5.772132E+00,6.398977E+04,5.836591E+04,4.072141E-01,5.826902E+03,2.548117E+01,3.630831E+05,3.636035E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,2.691787E+02,5.281345E-01,7.512507E+03,7.416801E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,2.691787E+03,5.026154E+00,7.148375E+04,7.047961E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,2.691787E+02,5.003061E-01,7.115425E+03,7.014585E+03
09:15:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,1.975307E+04,5.743515E+00,6.810181E+04,5.988699E+04,2.612707E+00,7.575804E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,1.026294E+01,1.213680E+05,1.050768E+05,3.521178E+01,6.650046E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,9.478296E+01,1.125376E+06,9.571903E+05,5.528029E+00,4.996642E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,9.334834E+00,1.109224E+05,9.395120E+04,4.072141E-01,2.369225E+04,5.772663E+00,6.399734E+04,5.837358E+04,4.072141E-01,5.569520E+03,2.547902E+01,3.633099E+05,3.638341E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,2.572888E+02,5.269504E-01,7.507501E+03,7.411767E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,2.572888E+03,5.014940E+00,7.144264E+04,7.043833E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,2.572888E+02,4.997444E-01,7.119299E+03,7.018546E+03
09:30:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,1.884023E+04,5.700147E+00,6.852494E+04,6.028965E+04,2.589974E+00,7.572064E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,1.024025E+01,1.226492E+05,1.063618E+05,3.477874E+01,6.685687E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,9.438815E+01,1.136309E+06,9.680996E+05,5.379678E+00,5.118712E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,9.378222E+00,1.129489E+05,9.600990E+04,4.072141E-01,2.369225E+04,5.773235E+00,6.400550E+04,5.838184E+04,4.072141E-01,5.312138E+03,2.547702E+01,3.635387E+05,3.640667E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,2.453988E+02,5.260979E-01,7.507228E+03,7.411528E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,2.453988E+03,5.006429E+00,7.144010E+04,7.043613E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,2.453988E+02,4.994976E-01,7.127668E+03,7.027060E+03
09:45:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,1.792739E+04,5.663182E+00,6.902170E+04,6.077432E+04,2.572598E+00,7.568939E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,1.022428E+01,1.240124E+05,1.077374E+05,3.442411E+01,6.714900E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,9.407074E+01,1.148168E+06,9.800192E+05,5.254489E+00,5.221842E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,9.434587E+00,1.151263E+05,9.822935E+04,4.072141E-01,2.369225E+04,5.773827E+00,6.401395E+04,5.839040E+04,4.072141E-01,5.054756E+03,2.547514E+01,3.637694E+05,3.643011E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,2.335088E+02,5.255259E-01,7.510956E+03,7.415341E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,2.335088E+03,5.000212E+00,7.147029E+04,7.046708E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,2.335088E+02,4.995244E-01,7.139940E+03,7.039528E+03
10:00:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,1.701454E+04,5.628686E+00,6.954637E+04,6.129106E+04,2.558058E+00,7.566142E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,1.020827E+01,1.253763E+05,1.091165E+05,3.411879E+01,6.740056E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,9.376478E+01,1.160166E+06,9.921065E+05,5.144438E+00,5.312516E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,9.496374E+00,1.173657E+05,1.005147E+05,4.072141E-01,2.369225E+04,5.774429E+00,6.402253E+04,5.839910E+04,4.072141E-01,4.797374E+03,2.547338E+01,3.640016E+05,3.645372E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,2.216188E+02,5.251676E-01,7.517733E+03,7.422243E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,2.216188E+03,4.995781E+00,7.152596E+04,7.052384E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,2.216188E+02,4.997736E-01,7.155385E+03,7.055210E+03
10:15:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,1.620910E+04,5.595811E+00,6.998189E+04,6.171997E+04,2.545524E+00,7.563596E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,1.018961E+01,1.265289E+05,1.102823E+05,3.384978E+01,6.762221E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,9.344130E+01,1.170152E+06,1.002164E+06,5.046231E+00,5.393434E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,9.559626E+00,1.194401E+05,1.026343E+05,4.072141E-01,2.369225E+04,5.775033E+00,6.403115E+04,5.840783E+04,4.072141E-01,4.570272E+03,2.547170E+01,3.642047E+05,3.647437E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,2.111276E+02,5.249650E-01,7.525333E+03,7.429975E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,2.111276E+03,4.992702E+00,7.158694E+04,7.058594E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,2.111276E+02,5.001988E-01,7.171944E+03,7.072016E+03
10:30:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,1.540365E+04,5.564180E+00,7.043140E+04,6.216465E+04,2.534457E+00,7.561243E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,1.016699E+01,1.276371E+05,1.114033E+05,3.360803E+01,6.782140E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,9.308438E+01,1.179762E+06,1.011846E+06,4.957665E+00,5.466409E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,9.621615E+00,1.215004E+05,1.047405E+05,4.072141E-01,2.369225E+04,5.775636E+00,6.403976E+04,5.841654E+04,4.072141E-01,4.343170E+03,2.547010E+01,3.644089E+05,3.649513E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,2.006365E+02,5.248726E-01,7.534505E+03,7.439299E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,2.006365E+03,4.990636E+00,7.166237E+04,7.066268E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,2.006365E+02,5.007608E-01,7.190455E+03,7.090799E+03
10:45:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,1.459820E+04,5.533546E+00,7.089213E+04,6.262157E+04,2.524492E+00,7.559037E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,1.013988E+01,1.286948E+05,1.124737E+05,3.338872E+01,6.800210E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,9.268620E+01,1.188909E+06,1.021062E+06,4.877036E+00,5.532844E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,9.680396E+00,1.235245E+05,1.068104E+05,4.072141E-01,2.369225E+04,5.776235E+00,6.404830E+04,5.842520E+04,4.072141E-01,4.116068E+03,2.546855E+01,3.646140E+05,3.651599E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,1.901453E+02,5.248560E-01,7.544759E+03,7.449719E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,1.901453E+03,4.989321E+00,7.174851E+04,7.075027E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,1.901453E+02,5.014266E-01,7.210446E+03,7.111082E+03
11:00:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,1.379275E+04,5.503726E+00,7.136201E+04,6.308814E+04,2.515375E+00,7.556947E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,1.010652E+01,1.296821E+05,1.134715E+05,3.318794E+01,6.816754E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,9.222774E+01,1.197377E+06,1.029575E+06,4.803149E+00,5.593723E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,9.733188E+00,1.254813E+05,1.088105E+05,4.072141E-01,2.369225E+04,5.776828E+00,6.405677E+04,5.843377E+04,4.072141E-01,3.888966E+03,2.546707E+01,3.648200E+05,3.653692E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,1.796541E+02,5.248871E-01,7.555695E+03,7.460830E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,1.796541E+03,4.988537E+00,7.184225E+04,7.084555E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,1.796541E+02,5.021661E-01,7.231488E+03,7.132430E+03
11:15:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,1.325579E+04,5.474576E+00,7.157095E+04,6.329004E+04,2.506930E+00,7.554949E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,1.006558E+01,1.301299E+05,1.139199E+05,3.300274E+01,6.832013E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,9.169410E+01,1.200456E+06,1.032597E+06,4.735079E+00,5.649810E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,9.777683E+00,1.268905E+05,1.102526E+05,4.072141E-01,2.369225E+04,5.777414E+00,6.406512E+04,5.844223E+04,4.072141E-01,3.737565E+03,2.546565E+01,3.649510E+05,3.655025E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,1.726600E+02,5.249428E-01,7.563483E+03,7.468741E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,1.726600E+03,4.988098E+00,7.190591E+04,7.091027E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,1.726600E+02,5.029518E-01,7.249695E+03,7.150895E+03
