Time,CAV_BAS:DesPer 1:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Heat Cap [W],CAV_BAS:DesPer 1:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Sens Cool Cap [W],CAV_BAS:DesPer 1:Des Tot Cool Cap [W],CAV_BAS:DesPer 2:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Heat Cap [W],CAV_BAS:DesPer 2:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Sens Cool Cap [W],CAV_BAS:DesPer 2:Des Tot Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Tot Cool Cap [W]
11:30:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,1.271882E+04,5.445985E+00,7.178618E+04,6.349843E+04,2.499032E+00,7.553026E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,1.001662E+01,1.304874E+05,1.142754E+05,3.283086E+01,6.846175E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,9.108030E+01,1.202634E+06,1.034686E+06,4.672055E+00,5.701739E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,9.812511E+00,1.281909E+05,1.115825E+05,4.072141E-01,2.369225E+04,5.777991E+00,6.407336E+04,5.845058E+04,4.072141E-01,3.586164E+03,2.546427E+01,3.650828E+05,3.656364E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,1.656659E+02,5.250073E-01,7.571398E+03,7.476781E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,1.656659E+03,4.987868E+00,7.197258E+04,7.097802E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,1.656659E+02,5.037614E-01,7.268240E+03,7.169702E+03
11:45:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,1.218186E+04,5.417868E+00,7.200674E+04,6.371233E+04,2.491588E+00,7.551164E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,9.960421E+00,1.307635E+05,1.145472E+05,3.267050E+01,6.859388E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,9.039407E+01,1.203996E+06,1.035933E+06,4.613447E+00,5.750029E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,9.837755E+00,1.293834E+05,1.128015E+05,4.072141E-01,2.369225E+04,5.778560E+00,6.408148E+04,5.845880E+04,4.072141E-01,3.434762E+03,2.546294E+01,3.652152E+05,3.657711E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,1.586718E+02,5.250705E-01,7.579293E+03,7.484801E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,1.586718E+03,4.987754E+00,7.204090E+04,7.104744E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,1.586718E+02,5.045759E-01,7.286857E+03,7.188582E+03
12:00:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,1.164489E+04,5.390163E+00,7.223194E+04,6.393102E+04,2.484532E+00,7.549355E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,9.898309E+00,1.309730E+05,1.147503E+05,3.252028E+01,6.871765E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,8.964877E+01,1.204694E+06,1.036487E+06,4.558740E+00,5.795106E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,9.854110E+00,1.304760E+05,1.139174E+05,4.072141E-01,2.369225E+04,5.779120E+00,6.408947E+04,5.846689E+04,4.072141E-01,3.283361E+03,2.546165E+01,3.653483E+05,3.659064E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,1.516777E+02,5.251252E-01,7.587069E+03,7.492700E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,1.516777E+03,4.987686E+00,7.210987E+04,7.111753E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,1.516777E+02,5.053800E-01,7.305324E+03,7.207311E+03
12:15:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,1.121532E+04,5.362830E+00,7.235393E+04,6.404492E+04,2.477816E+00,7.547592E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,9.832308E+00,1.309571E+05,1.147226E+05,3.237907E+01,6.883400E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,8.886470E+01,1.203139E+06,1.034733E+06,4.507503E+00,5.837322E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,9.862988E+00,1.313027E+05,1.147612E+05,4.072141E-01,2.369225E+04,5.779670E+00,6.409732E+04,5.847484E+04,4.072141E-01,3.162240E+03,2.546041E+01,3.654516E+05,3.660114E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,1.460824E+02,5.251669E-01,7.593258E+03,7.498987E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,1.460824E+03,4.987611E+00,7.216474E+04,7.117329E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,1.460824E+02,5.061609E-01,7.322062E+03,7.224283E+03
12:30:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,1.078575E+04,5.335851E+00,7.247991E+04,6.416298E+04,2.471402E+00,7.545873E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,9.766168E+00,1.309396E+05,1.146922E+05,3.224595E+01,6.894369E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,8.808149E+01,1.201593E+06,1.032977E+06,4.459377E+00,5.876977E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,9.867732E+00,1.320828E+05,1.155563E+05,4.072141E-01,2.369225E+04,5.780211E+00,6.410504E+04,5.848266E+04,4.072141E-01,3.041119E+03,2.545920E+01,3.655554E+05,3.661170E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,1.404871E+02,5.251925E-01,7.599220E+03,7.505044E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,1.404871E+03,4.987490E+00,7.221898E+04,7.122842E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,1.404871E+02,5.069079E-01,7.338317E+03,7.240766E+03
12:45:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,1.035617E+04,5.309227E+00,7.260988E+04,6.428508E+04,2.465256E+00,7.544190E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,9.707513E+00,1.310063E+05,1.147485E+05,3.212002E+01,6.904744E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,8.737360E+01,1.200894E+06,1.032094E+06,4.413944E+00,5.914411E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,9.875555E+00,1.328976E+05,1.163868E+05,4.072141E-01,2.369225E+04,5.780743E+00,6.411262E+04,5.849034E+04,4.072141E-01,2.919998E+03,2.545802E+01,3.656598E+05,3.662231E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,1.348918E+02,5.252062E-01,7.605010E+03,7.510927E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,1.348918E+03,4.987342E+00,7.227281E+04,7.128312E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,1.348918E+02,5.076174E-01,7.354036E+03,7.256707E+03
13:00:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,9.926602E+03,5.282975E+00,7.274404E+04,6.441146E+04,2.459358E+00,7.542544E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,9.663176E+00,1.312341E+05,1.149687E+05,3.200070E+01,6.914576E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,8.680818E+01,1.201799E+06,1.032858E+06,4.370987E+00,5.949806E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,9.892984E+00,1.338206E+05,1.173274E+05,4.072141E-01,2.369225E+04,5.781265E+00,6.412007E+04,5.849788E+04,4.072141E-01,2.798877E+03,2.545687E+01,3.657645E+05,3.663297E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,1.292965E+02,5.252298E-01,7.610942E+03,7.516954E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,1.292965E+03,4.987323E+00,7.232850E+04,7.133971E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,1.292965E+02,5.083037E-01,7.369424E+03,7.272312E+03
13:15:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,9.658119E+03,5.257126E+00,7.272164E+04,6.437898E+04,2.453693E+00,7.540934E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,9.636955E+00,1.313933E+05,1.151181E+05,3.188746E+01,6.923906E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,8.642279E+01,1.202005E+06,1.032921E+06,4.330314E+00,5.983319E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,9.923725E+00,1.346207E+05,1.181423E+05,4.072141E-01,2.369225E+04,5.781777E+00,6.412738E+04,5.850529E+04,4.072141E-01,2.723177E+03,2.545576E+01,3.658244E+05,3.663906E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,1.257995E+02,5.253064E-01,7.615532E+03,7.521615E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,1.257995E+03,4.987769E+00,7.236982E+04,7.138168E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,1.257995E+02,5.090024E-01,7.382890E+03,7.285963E+03
13:30:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,9.389637E+03,5.231714E+00,7.270417E+04,6.435161E+04,2.448255E+00,7.539360E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,9.631112E+00,1.317818E+05,1.155014E+05,3.178005E+01,6.932756E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,8.624176E+01,1.204510E+06,1.035347E+06,4.291855E+00,6.015007E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,9.970078E+00,1.355966E+05,1.191358E+05,4.072141E-01,2.369225E+04,5.782280E+00,6.413456E+04,5.851256E+04,4.072141E-01,2.647476E+03,2.545470E+01,3.658850E+05,3.664522E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,1.223024E+02,5.254911E-01,7.621664E+03,7.527838E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,1.223024E+03,4.989128E+00,7.242419E+04,7.143687E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,1.223024E+02,5.097625E-01,7.397233E+03,7.300504E+03
13:45:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,9.121154E+03,5.206771E+00,7.269197E+04,6.432961E+04,2.443030E+00,7.536541E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,9.646305E+00,1.324070E+05,1.161299E+05,3.167797E+01,6.941167E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,8.627534E+01,1.209430E+06,1.040278E+06,4.255401E+00,6.045044E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,1.003300E+01,1.367589E+05,1.203211E+05,4.072141E-01,2.369225E+04,5.782774E+00,6.414161E+04,5.851970E+04,4.072141E-01,2.571775E+03,2.545372E+01,3.659466E+05,3.665149E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,1.188054E+02,5.258420E-01,7.630169E+03,7.536464E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,1.188054E+03,4.991902E+00,7.249875E+04,7.151251E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,1.188054E+02,5.106385E-01,7.413231E+03,7.316720E+03
14:00:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,8.852672E+03,5.182321E+00,7.268531E+04,6.431334E+04,2.438002E+00,7.521032E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,9.680438E+00,1.332453E+05,1.169817E+05,3.158077E+01,6.949176E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,8.650534E+01,1.216560E+06,1.047519E+06,4.220767E+00,6.073580E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,1.011075E+01,1.380881E+05,1.216799E+05,4.072141E-01,2.369225E+04,5.783259E+00,6.414853E+04,5.852670E+04,4.072141E-01,2.496075E+03,2.545284E+01,3.660099E+05,3.665792E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,1.153083E+02,5.264135E-01,7.641820E+03,7.548278E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,1.153083E+03,4.996593E+00,7.260065E+04,7.161583E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,1.153083E+02,5.116846E-01,7.431654E+03,7.335392E+03
14:15:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,8.852672E+03,5.158379E+00,7.241589E+04,6.403043E+04,2.433162E+00,7.506100E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,9.726898E+00,1.337681E+05,1.175183E+05,3.148811E+01,6.956810E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,8.687304E+01,1.220698E+06,1.051775E+06,4.187814E+00,6.100732E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,1.019717E+01,1.390606E+05,1.226798E+05,4.072141E-01,2.369225E+04,5.783735E+00,6.415532E+04,5.853358E+04,4.072141E-01,2.496075E+03,2.545212E+01,3.659995E+05,3.665687E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,1.153083E+02,5.272462E-01,7.653702E+03,7.560313E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,1.153083E+03,5.003618E+00,7.270089E+04,7.171737E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,1.153083E+02,5.129441E-01,7.449626E+03,7.353597E+03
14:30:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,8.852672E+03,5.134948E+00,7.215221E+04,6.375347E+04,2.428499E+00,7.491715E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,9.779359E+00,1.343584E+05,1.181275E+05,3.139969E+01,6.964096E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,8.732196E+01,1.225749E+06,1.056999E+06,4.156420E+00,6.126600E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,1.028651E+01,1.400659E+05,1.237153E+05,4.072141E-01,2.369225E+04,5.784202E+00,6.416199E+04,5.854033E+04,4.072141E-01,2.496075E+03,2.545159E+01,3.659919E+05,3.665610E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,1.153083E+02,5.283536E-01,7.669504E+03,7.576319E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,1.153083E+03,5.013201E+00,7.283763E+04,7.185589E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,1.153083E+02,5.144372E-01,7.470931E+03,7.375177E+03
14:45:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,8.852672E+03,5.112020E+00,7.189420E+04,6.348238E+04,2.424006E+00,7.477854E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,9.833752E+00,1.349705E+05,1.187613E+05,3.131521E+01,6.971056E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,8.781766E+01,1.231328E+06,1.062790E+06,4.126473E+00,6.151274E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,1.037487E+01,1.410603E+05,1.247412E+05,4.072141E-01,2.369225E+04,5.784661E+00,6.416853E+04,5.854696E+04,4.072141E-01,2.496075E+03,2.545129E+01,3.659876E+05,3.665567E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,1.153083E+02,5.297178E-01,7.688970E+03,7.596038E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,1.153083E+03,5.025317E+00,7.301052E+04,7.203101E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,1.153083E+02,5.161549E-01,7.495441E+03,7.400005E+03
15:00:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,8.852672E+03,5.089582E+00,7.164171E+04,6.321701E+04,2.419664E+00,7.464459E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,9.886674E+00,1.355660E+05,1.193791E+05,3.123425E+01,6.977727E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,8.832890E+01,1.237081E+06,1.068772E+06,4.097758E+00,6.174934E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,1.045892E+01,1.420062E+05,1.257178E+05,4.072141E-01,2.369225E+04,5.785111E+00,6.417496E+04,5.855347E+04,4.072141E-01,2.496075E+03,2.545125E+01,3.659872E+05,3.665562E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,1.153083E+02,5.312983E-01,7.711522E+03,7.618881E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,1.153083E+03,5.039741E+00,7.321633E+04,7.223949E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,1.153083E+02,5.180657E-01,7.522706E+03,7.427623E+03
15:15:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,9.174851E+03,5.067618E+00,7.107237E+04,6.263011E+04,2.415470E+00,7.451521E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,9.934245E+00,1.355563E+05,1.193807E+05,3.115664E+01,6.984121E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,8.881753E+01,1.237129E+06,1.068954E+06,4.070231E+00,6.197615E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,1.053455E+01,1.423122E+05,1.260429E+05,4.072141E-01,2.369225E+04,5.785553E+00,6.418127E+04,5.855986E+04,4.072141E-01,2.586915E+03,2.545150E+01,3.658999E+05,3.664675E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,1.195048E+02,5.330402E-01,7.732181E+03,7.639793E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,1.195048E+03,5.056099E+00,7.340778E+04,7.243327E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,1.195048E+02,5.201221E-01,7.547853E+03,7.453080E+03
15:30:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,9.497030E+03,5.046113E+00,7.050820E+04,6.204861E+04,2.411421E+00,7.439030E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,9.974766E+00,1.354672E+05,1.193007E+05,3.108227E+01,6.990250E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,8.926534E+01,1.236717E+06,1.068664E+06,4.043849E+00,6.219353E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,1.059963E+01,1.424994E+05,1.262459E+05,4.072141E-01,2.369225E+04,5.785987E+00,6.418746E+04,5.856613E+04,4.072141E-01,2.677756E+03,2.545204E+01,3.658168E+05,3.663830E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,1.237012E+02,5.348821E-01,7.754266E+03,7.662151E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,1.237012E+03,5.073918E+00,7.362007E+04,7.264818E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,1.237012E+02,5.222667E-01,7.574257E+03,7.479813E+03
15:45:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,9.819209E+03,5.025051E+00,6.994900E+04,6.147223E+04,2.407512E+00,7.426973E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,1.000874E+01,1.353045E+05,1.191458E+05,3.101094E+01,6.996127E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,8.967378E+01,1.235863E+06,1.067923E+06,4.018550E+00,6.240198E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,1.065399E+01,1.425661E+05,1.263254E+05,4.072141E-01,2.369225E+04,5.786414E+00,6.419354E+04,5.857229E+04,4.072141E-01,2.768597E+03,2.545287E+01,3.657377E+05,3.663025E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,1.278977E+02,5.367625E-01,7.776901E+03,7.685065E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,1.278977E+03,5.092677E+00,7.384578E+04,7.287666E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,1.278977E+02,5.244385E-01,7.601050E+03,7.506939E+03
16:00:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,1.014139E+04,5.004416E+00,6.939462E+04,6.090089E+04,2.403739E+00,7.415332E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,1.003490E+01,1.350538E+05,1.188991E+05,3.094251E+01,7.001765E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,9.002574E+01,1.234373E+06,1.066517E+06,3.994276E+00,6.260198E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,1.069573E+01,1.424909E+05,1.262583E+05,4.072141E-01,2.369225E+04,5.786832E+00,6.419952E+04,5.857834E+04,4.072141E-01,2.859438E+03,2.545395E+01,3.656623E+05,3.662259E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,1.320942E+02,5.386282E-01,7.799327E+03,7.707767E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,1.320942E+03,5.111883E+00,7.407787E+04,7.311162E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,1.320942E+02,5.265813E-01,7.627428E+03,7.533645E+03
16:15:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,1.057096E+04,4.984194E+00,6.873748E+04,6.022532E+04,2.400096E+00,7.404094E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,1.005313E+01,1.345322E+05,1.183757E+05,3.087683E+01,7.007177E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,9.031378E+01,1.230347E+06,1.062521E+06,3.970972E+00,6.279400E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,1.072385E+01,1.420806E+05,1.258486E+05,4.072141E-01,2.369225E+04,5.787243E+00,6.420538E+04,5.858428E+04,4.072141E-01,2.980559E+03,2.545528E+01,3.655601E+05,3.661219E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,1.376895E+02,5.404341E-01,7.819499E+03,7.728181E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,1.376895E+03,5.131080E+00,7.429583E+04,7.333222E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,1.376895E+02,5.286437E-01,7.651263E+03,7.557769E+03
16:30:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,1.100053E+04,4.964372E+00,6.808486E+04,5.955447E+04,2.396578E+00,7.393241E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,1.006299E+01,1.339164E+05,1.177547E+05,3.081374E+01,7.012375E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,9.052927E+01,1.225504E+06,1.057677E+06,3.948588E+00,6.297843E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,1.073733E+01,1.415055E+05,1.252690E+05,4.072141E-01,2.369225E+04,5.787647E+00,6.421114E+04,5.859011E+04,4.072141E-01,3.101680E+03,2.545680E+01,3.654608E+05,3.660209E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,1.432848E+02,5.421342E-01,7.838162E+03,7.747068E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,1.432848E+03,5.149776E+00,7.450666E+04,7.354559E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,1.432848E+02,5.305724E-01,7.673187E+03,7.579959E+03
16:45:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,1.143011E+04,4.944943E+00,6.743665E+04,5.888822E+04,2.393197E+00,7.382810E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,1.006516E+01,1.332140E+05,1.170439E+05,3.075341E+01,7.017346E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,9.067355E+01,1.219860E+06,1.051999E+06,3.927217E+00,6.315452E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,1.073632E+01,1.407674E+05,1.245214E+05,4.072141E-01,2.369225E+04,5.788044E+00,6.421680E+04,5.859584E+04,4.072141E-01,3.222801E+03,2.545850E+01,3.653638E+05,3.659224E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,1.488800E+02,5.436857E-01,7.854705E+03,7.763807E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,1.488800E+03,5.167487E+00,7.470342E+04,7.374472E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,1.488800E+02,5.323159E-01,7.692470E+03,7.599474E+03
17:00:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,1.185968E+04,4.925898E+00,6.679276E+04,5.822644E+04,2.389943E+00,7.372772E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,1.005877E+01,1.324153E+05,1.162332E+05,3.069562E+01,7.022107E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,9.073442E+01,1.213277E+06,1.045345E+06,3.906768E+00,6.332301E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,1.071937E+01,1.398499E+05,1.235884E+05,4.072141E-01,2.369225E+04,5.788433E+00,6.422236E+04,5.860147E+04,4.072141E-01,3.343922E+03,2.546033E+01,3.652688E+05,3.658256E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,1.544753E+02,5.450516E-01,7.868600E+03,7.777863E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,1.544753E+03,5.183767E+00,7.487977E+04,7.392317E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,1.544753E+02,5.338278E-01,7.708449E+03,7.615640E+03
17:15:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,1.239664E+04,4.907232E+00,6.604575E+04,5.746013E+04,2.386805E+00,7.363094E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,1.004150E+01,1.313125E+05,1.151108E+05,3.064015E+01,7.026678E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,9.068515E+01,1.203638E+06,1.035555E+06,3.887155E+00,6.348461E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,1.068399E+01,1.385433E+05,1.222568E+05,4.072141E-01,2.369225E+04,5.788815E+00,6.422781E+04,5.860699E+04,4.072141E-01,3.495323E+03,2.546224E+01,3.651447E+05,3.656994E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,1.614694E+02,5.461988E-01,7.877976E+03,7.787338E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,1.614694E+03,5.198202E+00,7.501580E+04,7.406073E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,1.614694E+02,5.350662E-01,7.719125E+03,7.626433E+03
17:30:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,1.293361E+04,4.888943E+00,6.530297E+04,5.669822E+04,2.383778E+00,7.353756E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,1.001195E+01,1.300715E+05,1.138465E+05,3.058685E+01,7.031070E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,9.050965E+01,1.192579E+06,1.024298E+06,3.868329E+00,6.363972E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,1.062851E+01,1.370105E+05,1.206927E+05,4.072141E-01,2.369225E+04,5.789191E+00,6.423317E+04,5.861242E+04,4.072141E-01,3.646724E+03,2.546420E+01,3.650212E+05,3.655739E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,1.684635E+02,5.470919E-01,7.883726E+03,7.793140E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,1.684635E+03,5.210355E+00,7.511927E+04,7.416532E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,1.684635E+02,5.359877E-01,7.725279E+03,7.632644E+03
17:45:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,1.347057E+04,4.871026E+00,6.456439E+04,5.594066E+04,2.380857E+00,7.344742E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,9.967254E+00,1.286601E+05,1.124068E+05,3.053560E+01,7.035292E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,9.017799E+01,1.179762E+06,1.011224E+06,3.850249E+00,6.378870E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,1.055011E+01,1.352199E+05,1.188632E+05,4.072141E-01,2.369225E+04,5.789559E+00,6.423843E+04,5.861775E+04,4.072141E-01,3.798125E+03,2.546616E+01,3.648978E+05,3.654483E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,1.754577E+02,5.476933E-01,7.885313E+03,7.794724E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,1.754577E+03,5.219775E+00,7.518374E+04,7.423039E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,1.754577E+02,5.365477E-01,7.726276E+03,7.633630E+03
18:00:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,1.400754E+04,4.853476E+00,6.382994E+04,5.518743E+04,2.378035E+00,7.336039E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,9.901232E+00,1.270087E+05,1.107180E+05,3.048631E+01,7.039353E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,8.962709E+01,1.164478E+06,9.955806E+05,3.832875E+00,6.393185E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,1.044244E+01,1.330997E+05,1.166931E+05,4.072141E-01,2.369225E+04,5.789922E+00,6.424360E+04,5.862298E+04,4.072141E-01,3.949527E+03,2.546807E+01,3.647736E+05,3.653221E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,1.824518E+02,5.479666E-01,7.882219E+03,7.791568E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,1.824518E+03,5.226024E+00,7.520296E+04,7.424965E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,1.824518E+02,5.367038E-01,7.721509E+03,7.628780E+03
18:15:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,1.481299E+04,4.836282E+00,6.283100E+04,5.416588E+04,2.393192E+00,7.382795E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,9.812044E+00,1.246423E+05,1.083013E+05,3.084528E+01,7.009776E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,8.883584E+01,1.141946E+06,9.725414E+05,3.866671E+00,6.365340E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,1.030332E+01,1.301715E+05,1.136986E+05,4.072141E-01,2.369225E+04,5.790277E+00,6.424868E+04,5.862812E+04,4.072141E-01,4.176629E+03,2.546988E+01,3.645724E+05,3.651174E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,1.929429E+02,5.478765E-01,7.870442E+03,7.779605E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,1.929429E+03,5.228682E+00,7.513598E+04,7.418147E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,1.929429E+02,5.364151E-01,7.706898E+03,7.613947E+03
18:30:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,1.561843E+04,4.819428E+00,6.183589E+04,5.314830E+04,2.408443E+00,7.429843E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,9.696479E+00,1.219791E+05,1.055790E+05,3.120656E+01,6.980009E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,8.776947E+01,1.116319E+06,9.462968E+05,3.901530E+00,6.336620E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,1.012943E+01,1.268519E+05,1.103008E+05,4.072141E-01,2.369225E+04,5.790627E+00,6.425367E+04,5.863318E+04,4.072141E-01,4.403730E+03,2.547153E+01,3.643688E+05,3.649105E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,2.034341E+02,5.473934E-01,7.853057E+03,7.761962E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,2.034341E+03,5.227392E+00,7.501267E+04,7.405622E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,2.034341E+02,5.356479E-01,7.685461E+03,7.592198E+03
18:45:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,1.642388E+04,4.802889E+00,6.084433E+04,5.213445E+04,2.423830E+00,7.477311E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,9.551441E+00,1.189843E+05,1.025134E+05,3.157151E+01,6.949943E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,8.639507E+01,1.087226E+06,9.164464E+05,3.938347E+00,6.306294E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,9.917762E+00,1.231073E+05,1.064633E+05,4.072141E-01,2.369225E+04,5.790971E+00,6.425858E+04,5.863815E+04,4.072141E-01,4.630832E+03,2.547296E+01,3.641621E+05,3.647003E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,2.139253E+02,5.464877E-01,7.829643E+03,7.738211E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,2.139253E+03,5.221807E+00,7.482806E+04,7.386889E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,2.139253E+02,5.343721E-01,7.656766E+03,7.563099E+03
19:00:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,1.722933E+04,4.786636E+00,5.985599E+04,5.112394E+04,2.439371E+00,7.525253E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,9.371084E+00,1.155920E+05,9.903410E+04,3.194027E+01,6.919566E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,8.465366E+01,1.054002E+06,8.822792E+05,3.977222E+00,6.274281E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,9.663005E+00,1.188778E+05,1.021219E+05,4.072141E-01,2.369225E+04,5.791309E+00,6.426340E+04,5.864303E+04,4.072141E-01,4.857934E+03,2.547409E+01,3.639511E+05,3.644859E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,2.244164E+02,5.451177E-01,7.799603E+03,7.707749E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,2.244164E+03,5.211483E+00,7.457584E+04,7.361308E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,2.244164E+02,5.325489E-01,7.620259E+03,7.526086E+03
19:15:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,1.781999E+04,4.770630E+00,5.908521E+04,5.033431E+04,2.455051E+00,7.541323E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,9.161026E+00,1.122289E+05,9.558076E+04,3.231208E+01,6.888941E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,8.259937E+01,1.020891E+06,8.481571E+05,4.017884E+00,6.240806E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,9.371146E+00,1.145941E+05,9.771825E+04,4.072141E-01,2.369225E+04,5.791641E+00,6.426813E+04,5.864783E+04,4.072141E-01,5.024476E+03,2.547484E+01,3.637954E+05,3.643276E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,2.321100E+02,5.432375E-01,7.765081E+03,7.672757E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,2.321100E+03,5.195959E+00,7.427739E+04,7.331052E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,2.321100E+02,5.301374E-01,7.578156E+03,7.483414E+03
19:30:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,1.841065E+04,4.754827E+00,5.831672E+04,4.954705E+04,2.470863E+00,7.545727E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,8.944397E+00,1.087918E+05,9.205469E+04,3.268640E+01,6.858113E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,8.045032E+01,9.867145E+05,8.129458E+05,4.060088E+00,6.206065E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,9.064813E+00,1.101475E+05,9.314575E+04,4.072141E-01,2.369225E+04,5.791967E+00,6.427278E+04,5.865253E+04,4.072141E-01,5.191017E+03,2.547514E+01,3.636331E+05,3.641627E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,2.398035E+02,5.408716E-01,7.723629E+03,7.630745E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,2.398035E+03,5.175435E+00,7.390760E+04,7.293572E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,2.398035E+02,5.271668E-01,7.528075E+03,7.432662E+03
19:45:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,1.900132E+04,4.739192E+00,5.755011E+04,4.876175E+04,2.468893E+00,7.545190E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,8.738858E+00,1.054795E+05,8.864697E+04,3.265615E+01,6.860618E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,7.837077E+01,9.533195E+05,7.784441E+05,4.053038E+00,6.211905E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,8.761747E+00,1.057377E+05,8.859855E+04,4.072141E-01,2.369225E+04,5.792286E+00,6.427733E+04,5.865715E+04,4.072141E-01,5.357558E+03,2.547494E+01,3.634637E+05,3.639906E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,2.474970E+02,5.381546E-01,7.677166E+03,7.583657E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,2.474970E+03,5.151120E+00,7.348372E+04,7.250611E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,2.474970E+02,5.237740E-01,7.471969E+03,7.375806E+03
20:00:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,1.959198E+04,4.723703E+00,5.678515E+04,4.797817E+04,2.467016E+00,7.544676E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,8.553786E+00,1.023975E+05,8.545551E+04,3.262709E+01,6.863025E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,7.645270E+01,9.217416E+05,7.456372E+05,4.046749E+00,6.217117E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,8.472833E+00,1.014872E+05,8.419454E+04,4.072141E-01,2.369225E+04,5.792598E+00,6.428179E+04,5.866166E+04,4.072141E-01,5.524100E+03,2.547426E+01,3.632874E+05,3.638114E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,2.551905E+02,5.352687E-01,7.628293E+03,7.534128E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,2.551905E+03,5.124654E+00,7.302913E+04,7.204540E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,2.551905E+02,5.201439E-01,7.412478E+03,7.315522E+03
20:15:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,2.007525E+04,4.708355E+00,5.612918E+04,4.730522E+04,2.465186E+00,7.544172E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,8.396958E+00,9.981501E+04,8.276398E+04,3.259779E+01,6.865449E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,7.477889E+01,8.947292E+05,7.174112E+05,4.040243E+00,6.222500E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,8.207936E+00,9.768858E+04,8.024006E+04,4.072141E-01,2.369225E+04,5.792904E+00,6.428615E+04,5.866608E+04,4.072141E-01,5.660361E+03,2.547313E+01,3.631350E+05,3.636566E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,2.614852E+02,5.323916E-01,7.580945E+03,7.486148E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,2.614852E+03,5.097660E+00,7.258100E+04,7.159129E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,2.614852E+02,5.164594E-01,7.353609E+03,7.255873E+03
20:30:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,2.055852E+04,4.693157E+00,5.547489E+04,4.663403E+04,2.463380E+00,7.543671E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,8.278350E+00,9.766263E+04,8.052190E+04,3.256796E+01,6.867913E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,7.345370E+01,8.716399E+05,6.932960E+05,4.033303E+00,6.228231E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,7.979056E+00,9.429529E+04,7.670492E+04,4.072141E-01,2.369225E+04,5.793203E+00,6.429042E+04,5.867040E+04,4.072141E-01,5.796622E+03,2.547164E+01,3.629775E+05,3.634966E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,2.677799E+02,5.296959E-01,7.536186E+03,7.440791E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,2.677799E+03,5.071751E+00,7.214837E+04,7.115287E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,2.677799E+02,5.129021E-01,7.296555E+03,7.198061E+03
20:45:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,2.104178E+04,4.678128E+00,5.482250E+04,4.596479E+04,2.461627E+00,7.543182E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,8.196779E+00,9.592702E+04,7.872365E+04,3.253858E+01,6.870337E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,7.247207E+01,8.524167E+05,6.733045E+05,4.026179E+00,6.234106E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,7.787405E+00,9.132093E+04,7.361077E+04,4.072141E-01,2.369225E+04,5.793495E+00,6.429459E+04,5.867462E+04,4.072141E-01,5.932883E+03,2.546988E+01,3.628162E+05,3.633328E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,2.740746E+02,5.273444E-01,7.496337E+03,7.400407E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,2.740746E+03,5.048480E+00,7.175336E+04,7.075255E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,2.740746E+02,5.096476E-01,7.243822E+03,7.144627E+03
21:00:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,2.152505E+04,4.663297E+00,5.417233E+04,4.529788E+04,2.459901E+00,7.542698E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,8.137212E+00,9.443902E+04,7.719082E+04,3.250956E+01,6.872730E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,7.170038E+01,8.355561E+05,6.558444E+05,4.018899E+00,6.240106E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,7.621030E+00,8.863102E+04,7.081647E+04,4.072141E-01,2.369225E+04,5.793781E+00,6.429867E+04,5.867875E+04,4.072141E-01,6.069144E+03,2.546798E+01,3.626527E+05,3.631668E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,2.803693E+02,5.254246E-01,7.462650E+03,7.366265E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,2.803693E+03,5.028729E+00,7.140860E+04,7.040314E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,2.803693E+02,5.068011E-01,7.196910E+03,7.097089E+03
21:15:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,2.200832E+04,4.648688E+00,5.352467E+04,4.463356E+04,2.458229E+00,7.542226E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,8.085946E+00,9.304445E+04,7.575728E+04,3.248150E+01,6.875042E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,7.102049E+01,8.197285E+05,6.394785E+05,4.011639E+00,6.246088E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,7.468944E+00,8.610190E+04,6.818949E+04,4.072141E-01,2.369225E+04,5.794060E+00,6.430266E+04,5.868279E+04,4.072141E-01,6.205405E+03,2.546601E+01,3.624883E+05,3.629998E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,2.866640E+02,5.239104E-01,7.434748E+03,7.337983E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,2.866640E+03,5.012374E+00,7.111227E+04,7.010279E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,2.866640E+02,5.043585E-01,7.155762E+03,7.055390E+03
21:30:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,2.249159E+04,4.634317E+00,5.287969E+04,4.397207E+04,2.456595E+00,7.541763E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,8.039229E+00,9.170107E+04,7.437772E+04,3.245410E+01,6.877299E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,7.040197E+01,8.045916E+05,6.238405E+05,4.004320E+00,6.252118E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,7.328537E+00,8.370421E+04,6.569897E+04,4.072141E-01,2.369225E+04,5.794335E+00,6.430657E+04,5.868675E+04,4.072141E-01,6.341666E+03,2.546402E+01,3.623237E+05,3.628326E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,2.929587E+02,5.227185E-01,7.411446E+03,7.314360E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,2.929587E+03,4.998789E+00,7.085548E+04,6.984249E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,2.929587E+02,5.022601E-01,7.119526E+03,7.018666E+03
21:45:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,2.297486E+04,4.620193E+00,5.223748E+04,4.331346E+04,2.455018E+00,7.541314E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,7.995560E+00,9.039200E+04,7.303399E+04,3.242771E+01,6.879474E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,6.983085E+01,7.899881E+05,6.087620E+05,3.997077E+00,6.258085E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,7.198527E+00,8.142353E+04,6.332996E+04,4.072141E-01,2.369225E+04,5.794602E+00,6.431039E+04,5.869062E+04,4.072141E-01,6.477928E+03,2.546204E+01,3.621592E+05,3.626655E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,2.992534E+02,5.217686E-01,7.391597E+03,7.294236E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,2.992534E+03,4.987371E+00,7.062961E+04,6.961351E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,2.992534E+02,5.004452E-01,7.087334E+03,6.986038E+03
22:00:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,2.345813E+04,4.606315E+00,5.159804E+04,4.265779E+04,2.453499E+00,7.540879E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,7.954135E+00,8.910819E+04,7.171661E+04,3.240233E+01,6.881565E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,6.929806E+01,7.758162E+05,5.941363E+05,3.989941E+00,6.263965E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,7.077748E+00,7.924672E+04,6.106884E+04,4.072141E-01,2.369225E+04,5.794864E+00,6.431413E+04,5.869441E+04,4.072141E-01,6.614189E+03,2.546007E+01,3.619948E+05,3.624986E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,3.055481E+02,5.209981E-01,7.374309E+03,7.276705E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,3.055481E+03,4.977647E+00,7.042791E+04,6.940901E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,3.055481E+02,4.988638E-01,7.058475E+03,6.956787E+03
22:15:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,2.383400E+04,3.832797E+00,4.251797E+04,3.220550E+04,2.260106E+00,6.972235E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,6.611192E+00,7.336022E+04,5.421100E+04,2.915279E+01,7.149272E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,5.752585E+01,6.369846E+05,4.384546E+05,3.321907E+00,6.814303E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,5.847470E+00,6.476643E+04,4.492259E+04,4.072141E-01,2.369225E+04,5.795121E+00,6.431779E+04,5.869812E+04,4.072141E-01,6.720170E+03,2.545811E+01,3.618609E+05,3.623626E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,3.104440E+02,5.203501E-01,7.360166E+03,7.262364E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,3.104440E+03,4.969177E+00,7.025809E+04,6.923685E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,3.104440E+02,4.974676E-01,7.033656E+03,6.931632E+03
22:30:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,2.420988E+04,3.061653E+00,3.379775E+04,2.214734E+04,2.066990E+00,6.376489E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,5.484384E+00,6.087331E+04,4.014680E+04,2.590794E+01,7.416600E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,4.613012E+01,5.074413E+05,2.904799E+05,2.914062E+00,7.152741E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,4.655451E+00,5.122577E+04,2.946251E+04,4.072141E-01,2.369225E+04,5.795371E+00,6.432135E+04,5.870173E+04,4.072141E-01,6.826150E+03,2.545627E+01,3.617286E+05,3.622283E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,3.153399E+02,5.199808E-01,7.350002E+03,7.252053E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,3.153399E+03,4.962725E+00,7.011708E+04,6.909386E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,3.153399E+02,4.963262E-01,7.012474E+03,6.910162E+03
22:45:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,2.458576E+04,2.355380E+00,2.568588E+04,1.279122E+04,1.891759E+00,5.835918E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,4.520694E+00,5.006028E+04,2.789010E+04,2.271818E+01,7.008368E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,3.768216E+01,4.099131E+05,1.797407E+05,2.597178E+00,7.418939E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,3.761513E+00,4.090541E+04,1.777181E+04,4.072141E-01,2.369225E+04,5.795593E+00,6.432452E+04,5.870494E+04,4.072141E-01,6.932131E+03,2.545487E+01,3.616027E+05,3.621004E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,3.202357E+02,5.202575E-01,7.349053E+03,7.251077E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,3.202357E+03,4.960583E+00,7.003755E+04,6.901315E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,3.202357E+02,4.956528E-01,6.997970E+03,6.895455E+03
23:00:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,2.496163E+04,1.628166E+00,1.677524E+04,2.530049E+03,1.832643E+00,5.653550E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,3.438843E+00,3.692230E+04,1.328234E+04,1.952741E+01,6.024040E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,2.754470E+01,2.840382E+05,4.046336E+04,2.229944E+00,6.879190E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,2.716373E+00,2.793097E+04,3.505898E+03,4.072141E-01,2.369225E+04,5.795745E+00,6.432669E+04,5.870713E+04,4.072141E-01,7.038112E+03,2.545419E+01,3.614871E+05,3.619830E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,3.251316E+02,5.213482E-01,7.359720E+03,7.261868E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,3.251316E+03,4.964465E+00,7.004398E+04,6.901952E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,3.251316E+02,4.956049E-01,6.992390E+03,6.889789E+03
23:15:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,2.533751E+04,1.444241E+00,1.413670E+04,0.000000E+00,1.832643E+00,5.653550E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,2.428712E+00,2.377303E+04,0.000000E+00,1.832643E+01,5.653550E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,1.887158E+01,1.847212E+05,0.000000E+00,1.897000E+00,5.852086E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,1.878496E+00,1.838733E+04,0.000000E+00,4.072141E-01,2.369225E+04,5.795784E+00,6.432726E+04,5.870771E+04,4.072141E-01,7.144093E+03,2.545432E+01,3.613829E+05,3.618771E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,3.300275E+02,5.231949E-01,7.381175E+03,7.283585E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,3.300275E+03,4.974501E+00,7.013822E+04,6.911483E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,3.300275E+02,4.961934E-01,6.995891E+03,6.893321E+03
23:30:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,2.571338E+04,1.444241E+00,1.376082E+04,0.000000E+00,1.832643E+00,5.653550E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,1.955850E+00,1.863547E+04,0.000000E+00,1.832643E+01,5.653550E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,1.832643E+01,1.746155E+05,0.000000E+00,1.832643E+00,5.653550E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,1.832643E+00,1.746155E+04,0.000000E+00,4.072141E-01,2.369225E+04,5.795684E+00,6.432583E+04,5.870626E+04,4.072141E-01,7.250074E+03,2.545520E+01,3.612894E+05,3.617821E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,3.349234E+02,5.256710E-01,7.411611E+03,7.314400E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,3.349234E+03,4.990030E+00,7.031085E+04,6.928955E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,3.349234E+02,4.973553E-01,7.007574E+03,6.905140E+03
23:45:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,2.608926E+04,1.444241E+00,1.338495E+04,0.000000E+00,1.832643E+00,5.653550E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,2.002252E+00,1.855649E+04,0.000000E+00,1.832643E+01,5.653550E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,1.832643E+01,1.698459E+05,0.000000E+00,1.832643E+00,5.653550E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,1.832643E+00,1.698459E+04,0.000000E+00,4.072141E-01,2.369225E+04,5.795430E+00,6.432220E+04,5.870259E+04,4.072141E-01,7.356055E+03,2.545676E+01,3.612058E+05,3.616970E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,3.398193E+02,5.286649E-01,7.449435E+03,7.352698E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,3.398193E+03,5.010361E+00,7.055200E+04,6.953367E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,3.398193E+02,4.990249E-01,7.026502E+03,6.924297E+03
24:00:00,1.444241E+00,8.402782E+04,1.444241E+00,0.000000E+00,0.000000E+00,1.444241E+00,2.646513E+04,1.444241E+00,1.300907E+04,0.000000E+00,1.832643E+00,5.653550E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,2.012639E+00,1.812895E+04,0.000000E+00,1.832643E+01,5.653550E+05,1.832643E+01,0.000000E+00,0.000000E+00,1.832643E+01,0.000000E+00,1.832643E+01,1.650763E+05,0.000000E+00,1.832643E+00,5.653550E+04,1.832643E+00,0.000000E+00,0.000000E+00,1.832643E+00,0.000000E+00,1.832643E+00,1.650763E+04,0.000000E+00,4.072141E-01,2.369225E+04,5.795014E+00,6.431627E+04,5.869658E+04,4.072141E-01,7.462036E+03,2.545888E+01,3.611300E+05,3.616199E+05,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,3.447151E+02,5.318844E-01,7.490478E+03,7.394257E+03,1.881160E-01,1.094484E+04,1.881160E-01,0.000000E+00,0.000000E+00,1.881160E-01,3.447151E+03,5.033755E+00,7.083685E+04,6.982205E+04,1.881160E-02,1.094484E+03,1.881160E-02,0.000000E+00,0.000000E+00,1.881160E-02,3.447151E+02,5.010324E-01,7.050251E+03,6.948339E+03
Coinc Peak   ,1.444241E+00,5.905975E+00,8.402782E+04,7.274404E+04,2.745985E+00,1.039723E+01,7.594456E+04,1.355660E+05,3.729089E+01,9.659716E+01,7.426279E+05,1.237129E+06,6.222918E+00,1.073733E+01,7.495414E+04,1.425661E+05,4.072141E-01,2.549475E+01,2.369225E+04,3.660099E+05,1.881160E-02,5.479666E-01,1.094484E+03,7.885313E+03,1.881160E-01,5.228682E+00,1.094484E+04,7.520296E+04,1.881160E-02,5.367038E-01,1.094484E+03,7.726276E+03
NonCoinc Peak,1.444241E+00,5.905975E+00,8.402782E+04,7.274404E+04,2.745985E+00,1.188000E+01,7.594456E+04,1.355660E+05,3.729089E+01,1.130134E+02,7.426279E+05,1.237129E+06,6.222918E+00,1.177744E+01,7.495414E+04,1.425661E+05,4.072141E-01,2.549475E+01,2.369225E+04,3.660099E+05,1.881160E-02,5.479666E-01,1.094484E+03,7.885313E+03,1.881160E-01,5.228682E+00,1.094484E+04,7.520296E+04,1.881160E-02,5.367038E-01,1.094484E+03,7.726276E+03
